# ТЗ: IOListtoDB — импорт таблицы сигналов АСУ ТП из Excel в базу данных Access

**Версия:** 2.0
**Дата:** 10.07.2026
**Исполнитель:** IOListtoDB (WPF, .NET 8)
**Статус:** Draft
**Источник истины:** `IOclass.md` — дерево класса `IOPoint` + раздел Б8 «Маппинг дерева → таблица Access `IO_LIST`»

---

## 1. Назначение и цель

**Назначение.** Программа предназначена для импорта таблиц сигналов (IO List) систем АСУ ТП **произвольной структуры** из файлов Microsoft Excel (`.xlsx`) в реляционную базу данных Microsoft Access (`.accdb`) с дальнейшим просмотром, поиском, редактированием и выгрузкой данных силами настольного приложения. Поддерживаются IO List любых систем (DCS/SIS/GDS) и любых поставщиков — состав колонок Excel не фиксирован и задаётся маппингом (F2.2).

**Цель.** Заменить ручную работу с гигантскими таблицами Excel на структурированное хранение в БД с валидацией, справочниками, трассировкой источника и возможностью программной обработки (отчёты, сверки, выгрузки в другие системы: DCS/SIS/GDS, кабельные журналы и т.п.).

**Задачи:**
1. Импортировать файл IO List с учётом двухуровневого заголовка и форматированных разделителей (или задать строку, с которой начинается заголовок).
2. Нормализовать данные: убрать служебные строки, заменить «-» на NULL, развернуть составные поля.
3. Считываемые данные записывать в выбранную БД ACCESS в таблицу **`IO_LIST`** (структура — раздел Б8 `IOclass.md`, 130 колонок) по кнопке; если файла БД нет или таблицы `IO_LIST` нет — создать их. Ключевое поле **`Tag`** (уникальный индекс `UX_IO_LIST_Tag`): если тег уже есть — запись обновляется по правилу идентичности `Tag`+`System`+`Plant` (F2.8), если нет — создаётся новая строка (upsert). Даты внесения и изменения — в `REV_DateEntered` / `REV_DateModified` (проставляются программой).
4. Обеспечить CRUD-доступ из C# (OleDb/ACE).
5. Обеспечить валидацию и трассировку импорта (файл → `REV_FileName`, строка → `REV_RowNumber`, дата → `REV_DateEntered`).

## 2. Область данных (предметная область)

**Справочники** — единый источник: раздел §9 `IOclass.md` (строки; enum не используется): `Location` (Field/DCS/SIS/GDS/ITCC/MMS/MCC/AUX/LCP/PLC), `System` (DCS/SIS/GDS), `ExType` (Ex.d, Ex.i, …); коды I/O Type (TC, HART, DI-VFC, DI-NAMUR, DI-COM, DO-VFC, DO-P, DO-COM, AI-LP, AI-EP, AI-COM, AO, AO-COM + пометки R, (I), S) — допустимые значения `SignalType`; Auxiliary Instrument (P/B/I/D/R) — поле `Auxiliary`.

**Особенности формата (выявленные при анализе):**
1. Между сигналами — строки-разделители, целиком заполненные «-»: **не импортировать**.
2. «-» в ячейке означает отсутствие значения → **NULL** (не строка «-»).
3. Составной код I/O Type: `AIR-EP(3 WIRES)` → нормализовать до `AI-EP`, число проводников — в примечание (одно из `column1…column10` через маппинг).
4. Типы строк: аналоговый сигнал (датчик), цифровой выход (сирена `DOR-P`), интерлок-реле в SIS (`DOR-VFC`).
5. Состав колонок зависит от поставщика файла — целевое соответствие задаётся в окне сопоставления (F2.2).


### F1. Работа с базой данных Access
- **F1.1** Открытие файла `.accdb`/`.mdb` (провайдер ACE/Jet), проводник выбора файла.
- **F1.2** **Выбор таблицы** из списка существующих таблиц открытой базы; по умолчанию — `IO_LIST`; имя таблицы может быть любым.
- **F1.3** **«Создать таблицу с нуля»** — по структуре раздела Б8 `IOclass.md` (130 колонок + уникальный индекс `UX_IO_LIST_Tag`): имя вводится пользователем (по умолчанию `IO_LIST`); при занятом имени — сообщение; после создания таблица автоматически выбирается для записи. Если в открытой базе нет служебных таблиц (`IO_LIST_Audit`, `MappingTemplates`) — они создаются автоматически при первой записи; недостающие колонки существующей таблицы добавляются автоматически (`ALTER TABLE ADD`).
- **F1.4** **Устойчивость к недоступной базе (часть C):** перед использованием базы выполняется быстрая проверка `DbProbe` (пробное соединение + `SELECT 1` в фоновом потоке с **жёстким лимитом 5 с** — ACE OLE DB не принимает ключи таймаута в строке соединения, а свойство `ConnectionTimeout` доступно только на чтение; у команд — `CommandTimeout = 5…30`): (а) **на старте** приложения, если база по умолчанию недоступна (занята эксклюзивно, нет прав, файл отсутствует) — понятное сообщение с причиной и предложение **выбрать другой файл базы** или выйти; (б) в **«Файл → Открыть базу данных...»** — проверка до переключения, при отказе база НЕ переключается, показывается сообщение с технической причиной; (в) ошибка импорта показывается явным окном, а не только текстом отчёта. **Глобальные обработчики** необработанных исключений (`DispatcherUnhandledException` с продолжением работы, `AppDomain.UnhandledException`, `TaskScheduler.UnobservedTaskException`) — приложение больше не закрывается молча без объяснения. Целевой эффект: проверка занятой базы возвращает понятную причину за ≤5 с вместо блокировки UI.

### F2. Импорт из Excel
- **F2.1** Импортировать лист(ы) файла `.xlsx`: **при открытии выбирать вкладку (лист)** и **строку начала чтения** (первая строка — названия столбцов, по умолчанию строка 1); поддержка нескольких файлов.
- **F2.2** **Авто-определение + окно сопоставления «столбцы Excel ↔ колонки выбранной таблицы Access»:** заголовки Excel определяются автоматически, совпадения имён предлагаются автоматически; ручная привязка — кнопка Bind, запись — Apply, сохранение шаблона. **Номера колонок — только подсказка для эталонного файла** (Instrument Range 14–16, System Range 17–19, Alarm & Interlock Setpoint 20–24; колонки 1–13, 25–28 — по уровням H1/H2), а не требование к импорту. Двухуровневый заголовок учитывается при обнаружении. **Обязательное минимальное поле — `Tag`: без привязки `Tag` Apply/импорт блокируется (ошибка в журнале).**
- **F2.3** Правила очистки:
  - строки, где все ячейки = «-», пропускать;
  - «-» → NULL;
  - `AIR-EP(3 WIRES)` → `AI-EP` (+ примечание о проводниках — в одно из `column1…column10`);
  - `Ex.d`/`Ex.i`/… записываются как есть (без конвертации; enum не используется);
  - **шкалы и уставки:** если значение в Excel **не в формате Decimal** — конвертировать (удалить пробелы, заменить запятую на точку, отбросить нечисловые примеси-единицы); не конвертируется — сохранять исходный текст как есть (колонки TEXT) и выдать предупреждение в отчёте.
- **F2.4** Колонка `Logic No.` (`Z-00111/00112/…`) записывается целиком в поле **`Logic`** (`Identification`, `TEXT(255)`); отдельные таблицы логик (`refLogic`/`relSignalLogic`) **не создаются**.
- **F2.5** Трассировка и автозаполнение (программно, не из Excel):
  - `REV_FileName` — имя открытого файла; `REV_Sheet` — имя вкладки (листа)-источника (F2.16);
  - **`REV_RowNumber` — номер строки Excel, в которой находится `Tag`** (присваивается автоматически, маппингом не переопределяется);
  - `REV_DateEntered` / `REV_DateModified` — момент вставки / изменения;
  - `REV_Author` — Windows-логин (`домен\логин`); `Code` = `REV_RowNumber − 1`, если колонка Excel с `Code` не сопоставлена;
  - `PTag_*` — вычисляются из `Tag`;
  - каждое действие фиксируется в `IO_LIST_Audit` (F7).
- **F2.6** Отчёт по импорту: считано строк / импортировано / обновлено / пропущено разделителей / ошибок; ошибки — с номером строки Excel и кодом ошибки; события — в журнал (белый — норма, жёлтый — предупреждение, красный — ошибка).
- **F2.7** Режимы: **«Добавить» = upsert по `Tag`** (по умолчанию; условия обновления — F2.8) и **«Заменить»** (очистить таблицу перед импортом, с предупреждением). **Повтор тега внутри одного Excel-файла не блокирует строку** — строка пишется штатным upsert'ом, а все копии тега копируются в `IO_LIST_DublicateTag` (F2.17; исключение — массовый маркер ≥10 повторов — ошибка `E005`). **Галочка «Импорт с аудитом»** (по умолчанию включена): выключена → записи в `IO_LIST_Audit` не выполняются (включая критические), события журнала окна сохраняются; ручные операции (карточка, удаление) аудируются всегда.
- **F2.8** **Правило идентичности и отсечение неизменённого (`Tag` + `System` + `Plant`):**
  - существующий в БД `Tag` обновляется, только если `System` и `Plant` совпадают с импортируемыми (Trim, без учёта регистра); **пустое входное значение = проверка пропускается** → предупреждение `W003` (конфликт только при явном различии обоих заданных значений);
  - различие → **критическая ошибка**: строка игнорируется, в `IO_LIST_Audit` пишется `CriticalError` (значения БД → Excel), в отчёт — код `E009`;
  - если данные полей **не изменились** → **ни UPDATE, ни записи в аудит** (счётчик «без изменений» в отчёте);
  - если изменились → **частичный `UPDATE` только по изменившимся полям** (+служебные `REV_*`/`PTag_*`) и аудит только по ним;
  - новое поле **`Plant`** входит в `Identification` (структура Б8 — 130 колонок) и участвует в сравнении вместе с `System`.

- **F2.9** **Сессия массовой записи (производительность импорта):** импорт выполняется в **одной сессии БД** — одно соединение + одна транзакция на весь файл (вместо открытия соединения и транзакции на каждую строку); данные фиксируются одним `COMMIT` в конце (`EndSession`), при ошибке — `ROLLBACK` всего импорта (`AbortSession`, идемпотентно). Записи аудита (`IO_LIST_Audit`) в режиме импорта **буферизуются в памяти** (`BeginBatch`) и пишутся одной транзакцией после коммита данных (`EndBatch`); при отмене буфер отбрасывается (`DiscardBatch`) — при ошибке импорта в БД не попадает ни данных, ни аудита. Ручные операции (карточка, удаление, очистка вне импорта) работают вне сессии — по одному соединению. Построчные события журнала и `Info`-сообщения по каждой строке **подавляются** в сессии (сводка — по завершении импорта); прогресс UI обновляется не чаще ~10 раз/с. Целевой эффект: импорт ~1300 строк — секунды вместо минут.

- **F2.10** **Сравнение только по замаппленным колонкам (F2.8):** при upsert частичное обновление (`ComputeDataChanges`) сравнивает **только колонки, привязанные к Excel** (плюс программно заполняемое `Code`); колонка, не имеющая привязки в маппинге импорта, **не считается изменением** и её значение в БД сохраняется (ранее немаппленная колонка читалась как `null` и затирала заполненное поле БД). Ручные операции (карточка, `Update`) сравнивают все поля — точка приходит целиком из формы.

- **F2.11** **Замена документа (новый документ / новая версия файла):**
  - при нажатии **Apply** в режиме «Добавить (upsert)» выводится вопрос **«Импортируется новый документ?»** (`Да` / `Нет` / `Отмена`): `Да` — штатный импорт (поведение без изменений); `Отмена` — импорт не выполняется;
  - при `Нет` открывается диалог **«Взамен какого документа?»** со списком документов целевой таблицы (**пары «файл + вкладка»**: `SELECT DISTINCT REV_FileName, REV_Sheet`, непустые файлы; отображение «файл :: вкладка», старые записи без вкладки — «файл (без вкладки)»); пустой список → предупреждение, замена невозможна; отмена диалога → импорт не выполняется;
  - импорт выполняется с параметрами `ImportOptions.ReplacedFileName` + `ImportOptions.ReplacedSheet` (файл и вкладка заменяемого документа):
    - **новые/переименованные теги** (нет в БД) — вставка штатным upsert (изменение `Tagname` = старый тег помечается, новый добавляется);
    - **теги заменяемого документа, присутствующие в новом файле** — обновляются upsert'ом, их `REV_FileName` и `REV_Sheet` переносятся на новый документ (аудит `Update` по `REV_FileName`, а при смене вкладки — дополнительно по `REV_Sheet`; линовка версий документа сохраняется);
    - **теги заменяемого документа, отсутствующие в новом файле** — **пометка без физического удаления**: `REV_Description` = «Удаляются, отсутствуют в последней версии файла <имя нового файла>», `REV_DateModified` = now; в `IO_LIST_Audit` пишется действие **`MarkedDelete`** (поле `REV_Description`, старое → новое), в отчёт — предупреждение **`W004`** и счётчик «помечено к удалению»; строки **остаются в БД** — физическое удаление выполняет пользователь после проверки;
    - сравнение ведётся **только по строкам выбранного документа — пары «`REV_FileName` + `REV_Sheet`»** (F2.16); строки других документов **и другие вкладки того же файла** не затрагиваются; документ без вкладки (старые записи, `REV_Sheet` IS NULL) матчится только с позицией «без вкладки»;
    - **красная индикация:** записи `MarkedDelete` отображаются красным в окне истории (F7.5) и при выгрузке аудита в Excel (красный шрифт), в журнале событий — красными строками «помечен к удалению (необходимо удалить из БД)»;
  - режим «Заменить (очистить)» и вопрос/диалог не используются (таблица очищается целиком);
  - повторный импорт того же файла как замена самому себе (`ReplacedFileName` = имя нового файла **и та же вкладка** `ReplacedSheet`) — служебный перенос `REV_FileName`/`REV_Sheet` не выполняется (идемпотентность), пометка отсутствующих тегов — выполняется.

- **F2.12** **Зачёркнутые строки Excel (правило отсечения):** строка, в которой ячейка **`Tag` зачёркнута** (шрифт с зачёркиванием в ячейке Excel), **исключена из проекта**: не импортируется, **не попадает в БД**, её тег **не регистрируется** среди обработанных (`seenTags`) — при замене документа (F2.11) такой тег помечается как отсутствующий в новой версии. В отчёт — предупреждение **`W005`** + счётчик «зачёркнутых пропущено», в журнал — предупреждение по каждой строке (номер строки + текст тега) и итоговый перечень зачёркнутых тегов. Если зачёркнута **другая ячейка** (не `Tag`) — её значение считается **пустым (`NULL`)**, как при «-» (F2.3). Зачёркнутые строки и ячейки **подсвечены зачёркиванием в предпросмотре** окна импорта (тултип «строка не будет импортирована» / «значение не будет импортировано»). Гарантия журнала (Задание п.8): **каждая критическая ошибка валидации** (`E002`/`E004`/`E005`/`E009`, а также `E003` — иерархия уставок, не блокирующая запись) пишется в журнал событий **немедленно и всегда** — журнал не зависит от галочки «Импорт с аудитом» (при выключенном аудите данные в `IO_LIST_Audit` не пишутся, но все красные события журнала сохраняются).

- **F2.13** **Пустая ячейка шапки → строка выше:** если ячейка строки заголовка (`HeaderRow`) пуста, имя колонки читается из ячейки `(HeaderRow − 1)` той же колонки (двухуровневый заголовок эталонного файла); при `HeaderRow = 1` fallback не применяется. Пустое имя после fallback остаётся пустым — колонка без имени в маппинг не попадает.
- **F2.14** **Дубликаты заголовков Excel → разные колонки таблицы:** каждая привязка несёт 0-based позицию колонки `ColumnMap.ExcelColumnIndex` (в шаблонах — тоже; старые шаблоны без индекса резолвятся по имени). Отображение в окне маппинга — **«MIN (столбец H)»**. `AutoDetect` проставляет индексы всем строкам и подсказку о дубликате (`заголовок встречается N раз — колонка определяется позицией`): первое вхождение имени получает авто-привязку, повторные — нет (E008-страховка). При импорте/в предпросмотре колонка резолвится по позиции (совпадает ли в этой колонке ожидаемое имя), иначе — по имени. Уникальность колонок таблицы (E008, привязка 1:1) сохраняется.
- **F2.15** **Очистка `Tag` от пробелов:** из значения `Tag` удаляются **все** пробельные символы (включая NBSP `\u00A0`) — в импорте (до `PTag_*`-автозаполнения, валидации и upsert) и в карточке (до проверки обязательности). Изменение фиксируется: предупреждение **`W006`** в отчёте/журнале + действие **`TagCleaned`** в `IO_LIST_Audit` (старое → новое значение, отображается **красным** в окне истории и при выгрузке) с контекстом «файл + вкладка + система». При выключенной галочке «Импорт с аудитом» запись `TagCleaned` не выполняется (как весь аудит импорта).
- **F2.16** **Документ = файл + вкладка:** идентификация документа в БД — пара `REV_FileName` + `REV_Sheet` (имя вкладки-источника; колонка добавлена в дерево, тип `TEXT(255)`, автозаполнение как `REV_FileName`; существующие таблицы мигрируются `ALTER TABLE ADD` через `EnsureColumns`). Разные вкладки одного файла — **разные документы**: сигналы вкладок разделяются, замена документа (F2.11) работает строго в пределах выбранной пары, строки других вкладок не затрагиваются. Идентичность `Tag`+`System`+`Plant` (F2.8) и уникальность `UX_..._Tag` не меняются: один тег — одна запись, `REV_Sheet` обновляется при импорте/переносе документа. `REV_Sheet` входит в авто-колонки (маппингом не переопределяется) и в контекст аудита (F7.7).

- **F2.17** **Итерация: дубликаты тегов и замена нескольких документов.** Две части:
  - **(а) Повторы тегов → `IO_LIST_DublicateTag` (дубликаты).** Перед записью считается частота тегов в файле (нормализация как в F2.15). Обычный повтор (тег встречается 2…9 раз): строка **не пропускается** — пишется штатным upsert'ом (первая копия вставляет, повторные обновляют — уникальный индекс `UX_IO_LIST_Tag` сохраняется), а **все строки с повторяющимся тегом (включая первую)** дополнительно копируются в таблицу **`IO_LIST_DublicateTag`** — структура = `IO_LIST` (`Schema.CreateTable`, 130 колонок), **без уникального индекса** `UX_..._Tag`; таблица создаётся автоматически перед импортом (`EnsureDuplicateTagTable`, идемпотентно), мигрирует `ALTER TABLE ADD`; аудит копий не пишется. В отчёт — предупреждение **`W007`** (одно на тег) и счётчик «копий в IO_LIST_DublicateTag»; строки с конфликтом `E009` копию не получают. **Массовый маркер:** тег, повторяющийся в файле **≥10 раз**, считается служебной заглушкой — строка не записывается ни в `IO_LIST`, ни в копии (ошибка **`E005`**, счётчик «массовых маркеров пропущено»); пустые теги (`E002`) — не записываются (F5.1).
  - **(б) Мультивыбор документов при замене (F2.11/F2.16).** Диалог «Взамен каких документов?» — список с **множественным выбором** (`SelectionMode=Extended`, Ctrl/Shift) + кнопки «Выбрать все»/«Снять всё» + счётчик выбранных; документы делятся по ревизиям/вкладкам. `ImportOptions.ReplacedDocuments` — список пар «файл + вкладка» (одиночная замена — частный случай). `MarkMissingTagsForDeletion` работает со **всеми выбранными парами** одним параметризованным `WHERE ... OR ...`: отсутствующие в новом файле теги каждого документа помечаются (`MarkedDelete`, `W004`, маркер идемпотентен); выжившие переносятся на новый документ, причём **`OldValue` аудита `Update REV_FileName` = реальный прежний документ записи** (в мульти-замене записи приходят из разных документов); запись, уже принадлежащая новому документу, не переносится (повторный импорт идемпотентен). Выбор только нового документа = повторный импорт (пометки выполняются, перенос — нет).

### F3. Чтение и поиск (C#)
- **F3.1** `GetAllAsync()` — все сигналы, упорядоченные по `Area`, `Loop`, `Tag`.
- **F3.2** `GetByTagAsync(tag)` — точный поиск по уникальному тегу `Tag`.
- **F3.3** `SearchAsync(term)` — подстрочный поиск по `Tag`, `Service`, `Loop`, `InstrumentType` (экранирование `%`, `_`, `[`).
- **F3.4** `GetBySystemAsync(system)`, `GetSystems()`, `CountAsync()` — фильтр по `System` и количество. **Значение `System` произвольное** (DCS, SIS, GDS, РСУ, ПСБ и т.п.); список в ComboBox главного окна формируется **динамически из БД** (`SELECT DISTINCT [System] …`, плюс пункт «Все») и перечитывается при каждом обновлении/смене таблицы; ComboBox **редактируемый** — значение можно ввести вручную; выбор — точное совпадение (без учёта регистра); исчезнувшая выбранная система сбрасывается на «Все».

### F4. Редактирование (CRUD)
- **F4.1** `InsertAsync` с возвратом автономера (`SELECT @@identity`); при вставке — `REV_DateEntered`.
- **F4.2** `UpdateAsync` по `ID`, `DeleteAsync` по `ID`; при обновлении — `REV_DateModified`.
- **F4.3** Уникальность тега: индекс `UX_IO_LIST_Tag` + обработка ошибки OleDb.

### F5. Валидация данных
- **F5.1** Обязательность и минимальная длина `Tag`; наличие привязки `Tag` в маппинге (без неё импорт блокируется — F2.2).
- **F5.2** Иерархия тревог: `LL2 ≤ LL ≤ L ≤ H ≤ HH ≤ HH2` — проверяется **после конвертации** значений в число (F2.3); единицы измерения не хранятся и не проверяются; неконвертируемое значение — предупреждение (значение сохранено как есть, TEXT). Нарушение иерархии (`E003`) — **не блокирует запись**: строка импортируется в БД (в т.ч. из-за «0 = уставка не задана» в SIS-файлах), сообщение попадает в отчёт/список ошибок с пометкой «строка будет записана».
- **F5.3** Диапазоны: `Range_MIN < Range_MAX` и `Range_MIN2 < Range_MAX2` — после конвертации (F2.3); иначе ошибка `E004` — строка **не записывается**.
- **F5.4** Ссылочная целостность: `Location`/`System`/`ExType`/`IoType`/`Auxiliary` — допустимые значения справочников §9 `IOclass.md` (хранение строками).
- **F5.5** Результат валидации — список ошибок/предупреждений с указанием `Tag` и имени поля (структура `ValidationResult` — в разделе §6).

### F6. Просмотр в UI (WPF)
- **F6.1** Список сигналов с фильтрацией (текстовый поиск, по системе, по юниту).
- **F6.2** Карточка сигнала (все поля дерева `IOclass`, включая `Logic`; диапазоны, уставки).
- **F6.3** **Единое окно импорта:** сверху — выбор файла Excel, **вкладки (листа)** и **строки начала чтения** (первая строка — названия столбцов) + выбор **таблицы Access** (по умолчанию `IO_LIST`) и кнопка **«Создать таблицу»**; ниже — панель сопоставления «столбец Excel ↔ колонка таблицы» (Bind, подсветка некорректных данных, обязательный `Tag`), кнопка Apply, сохранение шаблона (по `Задание.md`).
- **F6.4** Журнал событий (импорт, ошибки, изменения) через `IEventLogger` (белый/жёлтый/красный): **последнее событие — сверху** (вставка с сохранением хронологии пачки, лимит 5000 строк с отсечением старых), кнопки **«Копировать»** (весь журнал в буфер обмена с датой/уровнем) и **«Очистить»** (только на экране; `EventLogger` не затрагивается) — слева в шапке журнала.
- **F6.5** **Справка:** меню «Справка → Руководство пользователя...» — окно `HelpWindow` (краткое руководство: база, импорт, замена, дубликаты, история/отчёты, журнал, поведение при недоступной БД); «О программе» содержит **«Разработчик: Решетов Антон»**.
- **F6.6** **Drag&drop и отзывчивое чтение Excel (часть A/C):** файл `.xlsx` можно **перетащить в окно импорта** (только `.xlsx`, подсказка/открытие идентичны «Обзор...»: вкладки → «Считать»); кнопка **«Считать»** читает книгу в **фоновом потоке** (открытие `XLWorkbook`, заголовки, строки) — окно не замораживается на файлах 8 МБ+, во время чтения — статус «Чтение Excel-файла…» и надпись «Чтение…» на кнопке; отчёт содержит число строк данных и пометку о лимите предпросмотра (первые 50 строк).
- **F6.7** **Окно истории — компоновка (часть A):** кнопки **«Показать» / «Выгрузить в Excel...» / «Формирование отчёта...»** — слева в первой строке; ряд фильтров — в `ScrollViewer` (горизонтальная прокрутка при нехватке ширины); под `DataGrid` — **внешний горизонтальный ползунок** (`Slider`), синхронизированный с внутренним `ScrollViewer` таблицы в обе стороны (`ScrollChanged` ↔ `ScrollToHorizontalOffset`, поиск через `VisualTreeHelper`; ползунок неактивен, если таблица помещается).

### F7. История изменений и выгрузка в Excel
- **F7.1** Каждое **добавление** и **изменение каждого поля** фиксируется в служебной таблице той же базы **`IO_LIST_Audit`**:

| Колонка | Тип | Описание |
|---|---|---|
| `ID` | COUNTER PK | автономер записи истории |
| `TableName` | TEXT(255) | имя затронутой таблицы (напр. `IO_LIST`) |
| `Tag` | TEXT(255) | тег записи |
| `ChangeAction` | TEXT(50) | `INSERT` / `UPDATE` / `DELETE` / `CriticalError` / `MarkedDelete` / `TagCleaned` (имя `Action` — зарезервировано Access) |
| `FieldName` | TEXT(255) | имя колонки |
| `OldValue` | TEXT(255) | старое значение (NULL при INSERT) |
| `NewValue` | TEXT(255) | новое значение (NULL при DELETE) |
| `REV_FileName` | TEXT(255) | **F7.6:** документ-источник изменения (из какого Excel-файла инициировано; NULL для старых/ручных записей) |
| `REV_Sheet` | TEXT(255) | **F7.7:** вкладка-источник изменения (документ = файл + вкладка, F2.16; NULL для старых/ручных записей) |
| `System` | TEXT(255) | **F7.6:** система изменения — произвольное значение записи (`DCS`/`SIS`/`GDS`/`РСУ`/`ПСБ`/…) |
| `ChangedBy` | TEXT(255) | Windows-логин (`домен\логин`) |
| `ChangedAt` | DATETIME | момент изменения (системные часы) |

```sql
CREATE TABLE IO_LIST_Audit (
  ID COUNTER PRIMARY KEY,
  TableName TEXT(255), Tag TEXT(255), ChangeAction TEXT(50),
  FieldName TEXT(255), OldValue TEXT(255), NewValue TEXT(255),
  REV_FileName TEXT(255), REV_Sheet TEXT(255), System TEXT(255),
  ChangedBy TEXT(255), ChangedAt DATETIME
);
```

> Существующие таблицы аудита **мигирируются автоматически**: при отсутствии `REV_FileName`/`REV_Sheet`/`System` выполняется `ALTER TABLE [IO_LIST_Audit] ADD COLUMN … TEXT(255)` (`ServiceSchema.EnsureServiceTables` через `Schema.AuditContextColumns`, идемпотентно); старые записи получают NULL.

- **F7.2** Формат: «что на что менялось» — одна строка на изменённое поле; добавление записи — строки по всем заполненным полям (`ChangeAction=INSERT`, `OldValue`=NULL); удаление — `ChangeAction=DELETE`, `NewValue`=NULL.
- **F7.3** **Экспорт истории в Excel** (`.xlsx`): фильтры по `Tag`, дате, полю, действию, **документу (`REV_FileName`)**, **вкладке (`REV_Sheet`, F7.7)** и **системе (F7.6)**; кнопка «Выгрузить в Excel» в окне истории; в выгрузку включены колонки «Файл (REV_FileName)», «Вкладка (REV_Sheet)» и «Система».
- **F7.4** История только читается из UI (редактирование и удаление строк истории запрещены); экспортируются также текущие данные репозитория (отчёт по п. F6.1).
- **F7.5** Записи `CriticalError` (конфликт идентичности System/Plant, F2.8), `MarkedDelete` (пометка на удаление при замене документа, F2.11) и `TagCleaned` (очистка `Tag` от пробелов, F2.15) отображаются в окне истории красным; при выключенной галочке «Импорт с аудитом» записи истории на время импорта не выполняются.
- **F7.6** **Контекст изменения (документ + система):** каждая запись аудита несёт `REV_FileName` (инициирующий документ: имя импортируемого файла; для `MarkedDelete`/переноса выживших — **новый** файл) и `System` (система затронутой/импортируемой записи). Источники: `IoPoint.Revision.FileName` / `IoPoint.Identification.System` при импорте и ручных операциях; для `MarkMissingTagsForDeletion` — `System` читается из БД. Окно истории: **колонки «Файл» и «Система»** + **фильтры по ним** (подстрока, `LIKE`); в `GetHistory` — параметры `fileName`/`system`. Для записей без известного контекста (`Clear`, старые записи) — NULL.
- **F7.7** **Контекст вкладки (файл + вкладка = документ):** каждая запись аудита дополнительно несёт `REV_Sheet` — имя вкладки-источника (`options.SheetName` / `IoPoint.Revision.Sheet`); для `MarkMissingTagsForDeletion` — новая вкладка документа. Окно истории: **колонка «Вкладка»** + **фильтр по ней** (подстрока, `LIKE`); в `GetHistory` — параметр `sheet`; в выгрузке Excel — колонка «Вкладка (REV_Sheet)». Существующие таблицы аудита мигрируются автоматически (`Schema.AuditContextColumns` += `REV_Sheet`, ALTER TABLE ADD); старые записи — NULL. Связка с F2.16: одна и та же запись истории всегда указывает на ту же пару «файл + вкладка», что и данные `IO_LIST`.
- **F7.8** **Формирование отчёта (сводка по документам):** кнопка «Формирование отчёта...» в окне истории (рядом с «Выгрузить в Excel...») открывает окно отчёта. Данные — SQL-агрегат `AuditService.GetSummary`: `SELECT REV_FileName, REV_Sheet, FieldName, ChangeAction, COUNT(*) … GROUP BY …` (**те же фильтры**, что в окне истории; считается вся таблица аудита, а не только отображаемые 500 записей `GetHistory`). Построение строк — `ReportBuilder.Build`: для каждого документа «файл :: вкладка» — по каждой ячейке (полю) счётчики по типам изменений (`Insert`/`Update`/`Delete`/`CriticalError`/`MarkedDelete`/`TagCleaned`/`Duplicate`) и «Всего» (напр. `Service: 56`), строки сортируются по убыванию «Всего», затем — полужирная строка-итог документа «ИТОГО» и общая строка «ВСЕГО»; внизу окна — «Документов: N · Всего изменений: M», в шапке — условие отбора (текущие фильтры). Документы с NULL: «(без файла)», «(без вкладки)». Выгрузка — `ExcelExportService.ExportAuditReport` (лист «Отчёт»: заголовок + условие отбора, таблица с теми же колонками, итоги — полужирным с заливкой). Открытие окна — через хук `HistoryViewModel.OpenReport` (MVVM, VM не ссылается на Views).

### F9. Карта адресации Modbus (M_-поля, MODBUS_MAP, связывание)

- **F9.0** **Схема M_-полей (29 колонок):** в `IO_LIST` перед `CBL_Id` добавлен блок колонок `M_*` (все TEXT(255)): `M_MapFile`, `M_SlaveStation`, `M_SlaveIdMain`, `M_SlaveIdBackup`, `M_Speed`, `M_Timeout` (Interface parameters), `M_PrfDesignation`, `M_PlcTag`, `M_ObjectTag`, `M_Description`, `M_Units`, `M_Scale`, `M_LL`, `M_LA`, `M_HA`, `M_HH`, `M_Scaling`, `M_SigType`, `M_RegType`, `M_Address`, `M_AccessType`, `M_DataType`, `M_FuncCode`, `M_DcsChannel`, `M_DcsTag`, `M_DcsFunctions`, `M_Note` (Register Table), `M_BusBlock`, `M_BusDataOut` (F13: привязки блоков Modbus SCADA — имя блока и путь `Block.DataOut[i]`, заполняются кнопкой окна F13). Итого `IO_LIST` — 130 колонок (+ID; F14: +`Typno` — типовой алгоритм в Identification, 129→130). Модель — группа `IoPoint.Modbus` (`Models/ModbusMapEntry`-семейство), реестр — `FieldRegistry`, описания — `FieldDescriptions`. Существующие таблицы мигрируются автоматически (`EnsureColumns`, ALTER TABLE ADD). Карточка точки показывает M_-поля как обычные колонки.
- **F9.1** **Задвоение тега между документами (равноправный аудит):** при upsert, если тег уже существует в БД **из другого документа** (файл + вкладка ≠ текущему) и исход — `Updated`/`Unchanged`, в `IO_LIST_Audit` пишется равноправная запись **`Duplicate`** (поле `Tag`; `OldValue` = прежний документ «файл :: вкладка», `NewValue` = текущий; контекст — инициирующий документ). Замена документов (F2.11/F2.16, список `ReplacedDocuments`) — штатное перенесение, задвоением не считается. Один тег — одна запись Duplicate за сессию импорта. Предупреждение `W008`, счётчик «задвоений между документами» в отчёте импорта; в окне истории и выгрузке Excel записи `Duplicate` — **жёлтым**; в отчёте F7.8 — колонка `Duplicate`.
- **F9.2** **Импорт карты (окно «Импорт → Карта Modbus...»; с F100 — пункт «Импорт Modbus_MAP из Excel...» единого окна импорта):** разбор файлов «IMCS TO DCS Register Table Modbus» (ClosedXML): лист `Interface parameters` (станция, IP main/backup, скорость, таймаут) + листы `Register Table Function 02/03/06` (шапка — строка 2, данные со строки 3, колонки A..U; `ObjectTag` = PLC Tag до первого «_»). Результат — таблица **`MODBUS_MAP`** (структура — Б8 `IOclass.md`): повторный импорт того же файла заменяет его строки (идемпотентно), строки без привязки хранятся (`LinkTag` пуст). Колонка **`LinkState`** («привязано»/«не привязано»/null) заполняется связыванием F9.3: перед каждым прогоном `LinkTag`/`LinkState` сбрасываются, после прогона строки без результата помечаются «не привязано»; существующие `MODBUS_MAP` мигрируют через `ALTER TABLE ADD` (`EnsureServiceTables`). `MODBUS_MAP` не отображается в списке таблиц главного окна (сетка читает колонки `FieldRegistry`) — просмотр в Access.
- **F9.3** **Связывание (`ModbusLinkService`):** для каждой записи текущей таблицы извлекается кандидат-объект ПЛК: (1) ссылка в скобках Service/ServiceEnglish «(1110-KM-101A-1)» — приоритет 1; (2) ведущее обозначение Service/ServiceEnglish «1115-P-101A» (оба поля сканируются, дубли скобочных ссылок отбрасываются; ASCII-границы — тег, приклеенный к кириллице «1115-P-101AСостояние», распознаётся) с нормализацией P→PM, K→KM и уборкой ведущих нулей — приоритет 2; (3) `Loop` с подстановкой классов PM/KM — приоритет 3. Роль сигнала → строка карты: команда (`DO-COM` / «command:») → Function 06 (Control word, PlcTag = объект без суффикса; MCC-команды делят один регистр, все их теги перечисляются в `LinkTag` через запятую); статусы (`fault`/`running`/`ready`/`communication`/`permitted`/`emergency`/`switch`/`mccb`) → Function 02 с суффиксом `FAULT.MCU`/`STA.MCU`/`REDAY.MCU`/`TX.MCU`/`PERMIT.MCU`/`EM_STOP.MCU`/`SWITCH_ON.MCU`/`MCCB POSITION.MCU`; ток (`AI-COM` / «current») → Function 03 `I_A`. Сопоставление — пять уровней, на каждом сначала стандартный суффикс, затем уровень «по описанию»: (1) точный `ObjectTag` → (2) префикс («.XX») → (3) базовое устройство (срез «-N»/«.XX», классы карты нормализуются P→PM/K→KM — «насос 1120-P-203A.HE-JB = двигатель 1120-PM-203A»), внутри каждого уровня: точное совпадение `PlcTag` → `EndsWith("_суффикс")` → (4) **по ключевым словам роли в `Description` строки карты** с фильтром FuncCode (уровень «карта со своими суффиксами»: `_Q3_F.PLC`/`_Q3_READY.PLC`/`_Q3_BYPS.PLC`/`_M3_PERMIT.PLC`/`_FAULT.PLC`/`_REDAY.PLC` и т.п. — описания карты и Service IO используют один словарь: fault/Ready/Running/Permit/Communication/Emergency); позиция автомата `_QF?_STA.PLC` («Switch Closing») под running не попадает — по описанию; неоднозначность (объекты `2701-PK-1201A/B-M`: `_TX.VFD` + `_TX.PLC` — оба «Communication») решается первым совпадением в порядке строк карты. При совпадении заполняются `LinkTag`/`LinkState`/`DcsTag` строки карты (F9.4: M_-поля в `IO_LIST` при импорте **не** записываются — адресацию заполняет кнопка «Обновить адресацию Modbus»); связь допустима только для Modbus-сигнала (IO Type: первая буква `M` либо содержит `COM`), для не-Modbus-сигнала связь не записывается и формируется ошибка. После прогона строки без результата получают `LinkState` = «не привязано» (итоги — «карта: привязано X, без привязки Y», в превью окна — до 10 PlcTag без привязки). **Устойчивость к блокировкам (F9-фикс):** привязки копятся в памяти и записываются после цикла одной транзакцией (`ApplyLinkResults`: привязки + `DcsTag` + разметка остальных «не привязано» атомарно) — открытая сессия по `IO_LIST` в связывании больше не используется, что устраняет ошибку JET 3260 «Could not update; currently locked»; операции записи карты (`SaveToDb`, сброс/запись привязок) при кратковременной блокировке повторяются до 3 раз (пауза 300/600 мс); имя упавшего файла карты и человекочитаемая причина (`DbProbe.ClassifyMessage`) показываются в окне импорта. Несопоставимые записи IO — в превью окна с причинами. Итог: проверено/связано/строк карты/не связано/карта (+ ошибки связывания); M_-поля не записаны — их заполняет кнопка «Обновить адресацию Modbus» (F9.4).

- **F9.4** **Кнопка «Обновить адресацию Modbus» (запись M_-полей, `ModbusLinkService.UpdateAddressing`):** отдельная команда главного окна — пункт меню «Импорт → Обновить адресацию Modbus» и кнопка тулбара «📡 Modbus адресация» (в окно импорта карты не встроена). Для всех строк `MODBUS_MAP` с непустым **`DcsTag`** (ключ связи `MODBUS_MAP.DcsTag ↔ IO_LIST.Tag`; список тегов через запятую — как в `LinkTag`) находится точка `IO_LIST` по `Tag` и в одной сессии (транзакция + батч аудита F2.9/F7) заполняются все `M_*`-поля (`FillModbus` + `Update` — аудит `Update` по каждому изменённому полю, равноправно F7). **Фильтр Modbus-сигналов:** обновляются только точки с признаком Modbus в `IO Type` (`ModbusLinkService.IsModbusSignal`: первая буква `M`, напр. `MAI`, либо содержит `COM`, напр. `AI-COM`); если пара найдена, но точка — не Modbus-сигнал, формируется ошибка «в карте адресации modbus указан DCSTAG не Modbus сигнала: «тег» (IO Type «X» — нет признака M*/COM)», `M_*` не заполняются. Тег из `DcsTag`, отсутствующий в `IO_LIST` — счётчик «не найдено» + примеры (≤10). Повторное нажатие идемпотентно (без изменений `Update` возвращает 0). Итог (счётчики + ошибки ≤10 + не найденные) показывается в MessageBox и в инфо-строке; блокировки — `TakeLockWarning`, ошибки — `DbProbe.ClassifyMessage`. **Заполнение `DcsTag` при импорте (эвристика F9.3):** в колонку `S`/`DcsTag` строки карты дописывается `Tag` связанной точки накопительно через запятую (ручной ввод в Access не затирается, дубли не добавляются); `ResetLinkResults` `DcsTag` не сбрасывает. `MODBUS_MAP.DcsTag` читается из колонки S файла карты (в исходниках пуст).

- **F9.5** **Drag&drop окна импорта карты:** в `ModbusImportWindow` (удалено в F100 —
  перенесено в единое окно импорта `ImportWindow`) перетаскивание файлов `*.xlsx` работает как кнопка «Добавить файлы...» — все файлы из списка добавляются в `Files` (дедуп, фильтр расширения; `ModbusImportViewModel.AddFiles(IEnumerable<string>)`); подтверждение перетаскивания — `DragDropEffects.Copy` только для Excel-файлов (по образцу окна импорта Excel `ImportWindow`).

- **F9.6** **Гибкое сопоставление классов (`ModbusLinkService.ClassVariants`):** карта и IO_LIST часто пишут класс привода по-разному (`1162-M-401` против `1162-PM-401`). При поиске строки карты для кандидата класс перебирается тремя шагами, точное написание приоритетнее: (1) точное; (2) таблица эквивалентов `{PM↔M, EM↔E, AGM↔AG, BLM↔BL}` (обе стороны; `BLM↔BL` — F9.10: вентиляторы охлаждающей башни `2622-BLM-101A` в карте против `2622-BL-101A` в IO_LIST); (3) итеративное удаление букв класса (BFS по уровням удалений: сначала `M` — наиболее вероятная разница карты, затем по одной букве слева направо; класс не может стать пустым — должна остаться минимум 1 буква). Титул и числовой номер (включая хвосты `-N`/`_суффикс`/`.XX`) сохраняются строго. Перебор применяется на всех трёх уровнях поиска (точный `ObjectTag` → префикс «.XX» → базовое устройство); точные совпадения всех вариантов приоритетнее префиксных.

- **F9.7** **Канонизация тегов — ведущие нули (`ModbusLinkService.CanonTag`):** дефект «кандидат `1120-PM-3A` ≠ ключ карты `1120-PM-003A`» устранён: ключи индекса карты (`ObjectTag`) и все сравнения `PlcTag`/`ObjectTag` выполняются в канонизированном виде — ведущие нули числовой номера срезаются с обеих сторон (`003A` ↔ `3A`; в том числе в PlcTag с суффиксом: `00003A_TX.PLC` ↔ `3A_TX.PLC`); титул/класс/хвост не меняются. `BaseDevice` (базовое устройство) также возвращает канонический вид.

- **F9.8** **Сообщения связывания в аудите (`IO_LIST_Audit`):** сообщения связывания/адресации попадают не только в журнал, но и в историю изменений. Предупреждения «Не связано: …» (≤20 — тот же набор, что в журнале) и «тег из DcsTag не найден в IO_LIST» — действие **`ModbusWarning`** (жёлтый); ошибки «связь отклонена … не Modbus-сигнал» и «в карте адресации modbus указан DCSTAG не Modbus сигнала» — действие **`ModbusError`** (красный). Содержимое записи: поле `Modbus`, `NewValue` = текст сообщения (как в журнале), `System` = «Modbus», документ-контекст — `REV_FileName`/`REV_Sheet` точки (для сообщений адресации — `MapFile`/`MapSheet` строки карты-источника). Запись выполняется **после** закрытия транзакции/сессии (`ApplyLinkResults`/`EndSession`); сбой записи аудита не прерывает связывание (только предупреждение в журнал). Записи видны в окне истории и выгрузке Excel (предупреждения — жёлтым, ошибки — красным) и учитываются в отчёте F7.8 (колонки `ModbusWarning`/`ModbusError`). Аудит append-only: повторные прогоны добавляют новые записи со своим `ChangedAt`.

- **F9.9** **Кнопка «Обновить связи Modbus (DcsTag)» + глобальный переключатель аудита:**
  - **Кнопка** (меню «Импорт → Обновить связи Modbus (DcsTag)» + тулбар «🔗 Modbus связи») запускает `ModbusLinkService.Link()` по **уже сохранённой** карте `MODBUS_MAP` — без импорта файлов. Предназначена для случая ручных правок/добавления сигналов в Access: пересчитываются `LinkTag`/`DcsTag`/`LinkState` строк карты по кандидатам Service/Loop. Итог — MessageBox (проверено/связано/не связано + примеры «Не связано»/«Карта без привязки» ≤10 и ошибки ≤10); при пустой `MODBUS_MAP` — подсказка сначала импортировать карту. `M_*`-поля не записываются — их пишет «Обновить адресацию Modbus» (F9.4).
  - **Чекбокс «Вести аудит (IO_LIST_Audit)»** в окне импорта карты Modbus управляет **глобальным** флагом `AuditService.Enabled` (по умолчанию включён; действует на все операции текущего сеанса — импорт Excel, редактирование, связывание, адресацию).
  - **При выключенном аудите** записи в `IO_LIST_Audit` не выполняются; в **журнале событий** остаётся минимизация: единичные изменения — «Аудит выключен: изменён тег «X» — в историю не записано» (только имя `Tag`, без значений полей); пакетные (импорт, сессии репозитория) — одна сводная строка «Аудит выключен: изменения в N тег(ах) не записаны в историю: …» со списком уникальных тегов (≤20 + «…»); сообщения связывания F9.8 продолжают попадать в журнал, как и при включённом аудите (в историю — нет).
- **F9.10** **Новые роли связывания VFD/скорость/run (2026-10):** `DetectRole` дополнительно распознаёт: (1) **run-сигнал** — Service «… run signal»/«Run» (2000 MCC) наравне с «running» → суффикс `STA.MCU` — раньше такие записи уходили в «Не связано»; (2) **задание скорости** — `MSC` (IO Type `AO-COM` / «speed control» / тег `…-MSC-…`) → роль `FREQ_SET` → строка Function 06 «Frequency Setting» (по ключевым словам Description с фильтром FuncCode — **один** сигнал на регистр); (3) **считывание скорости** — `MSI` («speed signal» / тег `…-MSI-…`) → роль `SPEED` → Function 03 «Operating Frequency» (`_OP_F`); ветка MSI проверяется **раньше** общей ветки тока `AI-COM → I_A`, иначе MSI ошибочно привязывался к «Output Current»; (4) **роль по суффиксу тега DCS**, если Service не распознан ключевыми словами: `MXA…A` → `FAULT.MCU`, `MXA…B` → `STA.MCU`, `MXA…C` → `REDAY.MCU`, `MII` → `I_A`, `MHS` → команда (Control word), `MSC`/`MSI` → скорость. **Выбор Function 06 для команд:** если у объекта несколько строк Function 06 (VFD: «Frequency Setting» + «Control word … Value:1=Stop,…»), команда (`DO-COM`) привязывается к строке с «Control word»/«Value:1=Stop» — все MHS-команды объекта (stop/start/permissive/ban) делят один регистр через запятую в `LinkTag`, а «Frequency Setting» достаётся только `MSC`. Эквивалент классов F9.6 пополнен парой `BLM↔BL` (вентиляторы охлаждающей башни: карта `2622-BLM-101A` ↔ IO_LIST `2622-BL-101A`). Смоук — 113 проверок (F9.10: 17, в т.ч. регрессия на реальных файлах OBSL2203/OBSL3404 + 2000 MCC).
  - **F9.11** **Ручные правила связывания (`MODBUS_LINK_RULES`, 2026-10):** таблица правил в Access дополняет встроенные эвристики связывания пользовательскими зависимостями «поле IO_LIST ↔ поле `MODBUS_MAP`». Структура: `Name`, `IOField` (`Tag`/`Service`/`ServiceEnglish`/`IoType`/`Loop`/`SignalType`), `TagPattern`, `MapField` (любое строковое поле `ModbusMapEntry`: `Description`, `Scale`, `PlcTag`, `FuncCode`, …), `ValuePattern`, `FuncCode` (опциональный фильтр «02»/«03»/«06»), `Priority` (меньше — раньше), `Enabled`. **Семантика шаблонов** (`TagPattern`/`ValuePattern`, `IgnoreCase`): (1) начинается с `*`/`?` либо содержит только wildcard-метки → wildcard (анкорный: `*` — любые символы, `?` — один; пример `*Fault*`); (2) содержит метасимволы regex (`. + ^ $ ( ) [ ] { } | \`) → регулярное выражение (примеры `MXA.*A`, `MXA+A`); невалидный шаблон → правило пропускается с предупреждением в журнале (связывание не падает). **Приоритет:** в `Link()` ручные правила применяются **ПЕРЕД** встроенными ролями `DetectRole` (первое сработавшее правило по `Priority` выигрывает; если ни одно правило не сработало — обычная логика ролей). Поиск строки карты идёт тремя уровнями как в `FindMapRow` (точный `ObjectTag` → префикс «.XX» → базовое устройство, с `ClassVariants`/`CanonTag`) с фильтром `MapField LIKE ValuePattern` (+`FuncCode`); ограничение F9.4 сохраняется — связь только для Modbus-сигналов. Статистика: `ModbusLinkResult.LinkedByRule`/`RuleHits` (имя правила → число тегов) + сообщение в журнале; итог саммари дополняется «правилом F9.11: N». **Редактирование:** меню «Импорт → Правила связывания Modbus...» → окно с `DataGrid` (Вкл/Название/Поле IO/Шаблон тега/Поле карты/Шаблон значения/FuncCode/Приоритет), кнопки «Добавить/Удалить/Проверить/Сохранить»; сохранение — валидация всех правил (`ModbusLinkRuleService.Validate`: имя, поля IO/карты, шаблоны) и полная замена строки таблицы (`DELETE`+`INSERT` одной транзакцией, повтор при блокировке). Таблица создаётся идемпотентно в `TableCreator.EnsureServiceTables` (существующие базы получают её при открытии/записи служебных таблиц). Хранилище — `ModbusLinkRuleService` (`Load`/`LoadEnabled`/`SaveAll`, `PatternMatch`/`Compile`/`Validate`); `ModbusLinkService` принимает его через конструктор (`AppServices.ModbusLinkRules`). Смоук — 138 проверок (F9.11: 25).
- **F12** **Генерация перечня Modbus (Тех.объекты) для SCADA (2026-10):** меню **«SCADA → Генерация перечня Modbus (Тех.объекты)...»** формирует файл перечня технологических объектов для импорта в SCADA по образцу `Work\ТехОбъекты_простой.xls` (спецификация — `Генерация технологических объектов Modbus.md`). **Источник строк:** текущая таблица, только точки с заполненной адресацией Modbus (`M_PlcTag`, записывается «Обновить адресацию Modbus» F9.4); точки без адресации пропускаются со счётчиком; несколько регистров в `M_PlcTag` через запятую → берётся первый с предупреждением. **Формат файла** (ClosedXML .xlsx, имя/расширение — диалог сохранения): лист `TEHOBJ`, шапка 4 строки — строка 1 объединённые группы (A1:B1 «Cлужебные», C1:T1 «ОБЩЕЕ СВ-ВО»), строка 2 — группа в каждой колонке, строка 3 — русские заголовки (№, Статус, Раздел, Марка, Тип объекта, Наименование, Описание, Подпись, Номер, PLC переменная, Период архив, KKS, Доп.параметр, Маска упр. в срезах, Классификатор, Группа событий, КОНТРОЛЛЕР, Адрес, № ресурса или группа, Шаблон), строка 4 — имена колонок (`-`, `-`, `Mode`, `MARKA`, `OBJTYPE`, `NAME`, `DISC`, `OBJSIGN`, `OBJNUMBER`, `PLC_VARNAME`, `ARH_PER`, `KKS`, `OBJDPARAM`, `SREZCONTROL`, `USERGROUP`, `EVGROUP`, `PLCNAME`, `PLC_ADRESS`, `PLC_GR`, `TEMPLATE`), данные с 5-й строки, 20 колонок A..T. **Заполнение:** №/Статус/Подпись/Номер/PLC переменная — пусто; Раздел — константа `TEHOBJ`; **Марка** — из выбираемого поля (`Tag` по умолчанию или `Loop`/любое): тире → «_», ведётся с «_» (`1115-MHS-00101A` → `_1115_MHS_00101A`); **Тип объекта** — `M_DataType` через таблицу соответствия **`SCADA_TYPE_MAP`** (сид по умолчанию из раздела 2.5.4: BOOL→BOOL, 8-Bit Signed→INT, 8-Bit Unsigned→WORD, 16-Bit Signed→INT, 16-Bit Unsigned→WORD, 32-Bit Signed→INT, 32-Bit Unsigned→UDINT, 32-Bit Floating→REAL, 64-Bit Floating→REAL; IgnoreCase; без соответствия — исходный тип + счётчик предупреждений); **Наименование** — `Service`, **Описание** — `Loop`, **KKS** — `Tag`, **КОНТРОЛЛЕР** — `Controller` (FCS) — все поля-источники редактируются вручную; **Доп.параметр** — шаблон с подстановками `{ИмяКолонки}` (напр. `FC{M_FuncCode} {M_RegType}{M_Address} {M_SlaveStation}`), результат ≤50 символов (обрезка + счётчик); **Период архив/Адрес** = 0, **Маска упр. в срезах** = 1 (по образцу), **Классификатор** — по умолчанию «[Все]\[Все технологические]», **Группа событий** — пусто (оба — вручную), **№ ресурса** = 1 (можно менять), **Шаблон** = `простой`. **Формы значения (единое правило для всех полей-источников и констант):** (1) имя колонки из `FieldRegistry` → значение точки; (2) **структура данных** с подстановками `{ИмяКолонки}` (как у Доп.параметра, напр. Наименование `{Service} ({Loop})`, Марка `PRE-{Tag}`, Группа событий `{Tag} {M_SlaveStation}`) → составное значение из полей с литералами; неизвестная колонка → предупреждение с именем поля и литерал как есть; обрезка ≤50 символов — только у Доп.параметра; (3) любой другой текст без скобок → константа. **Настройки** (поля-источники + константы) персистятся в **`SCADA_TEHOBJ_SETTINGS`** (Name/Value) кнопкой «Сохранить настройки» и переживают перезапуск; таблица маппинга типов редактируется в окне (Добавить/Удалить/правка в гриде) и сохраняется кнопкой «Сохранить маппинг типов» (`DELETE`+`INSERT` одной транзакцией). Обе таблицы создаются идемпотентно в `TableCreator.EnsureServiceTables` (сид `SCADA_TYPE_MAP` — только при создании). **Окно:** слева GroupBox «Поля-источники»/«Константы»/«Типы данных IO List → SCADA», справа превью-грид 20 колонок; кнопки «Построить превью» (отбор и сборка, статистика: строк/пропущено/типов без маппинга/обрезано/предупреждений — первые 5 в журнал), «Сформировать Excel...» (SaveFileDialog). Хранилище — `ScadaTechObjectService` (`MakeMarka`/`ResolveSource`/`RenderValue`/`MapDataType`/`RenderDParam`/`BuildRows`/`Export`/`LoadTypeMappings`/`SaveTypeMappings`/`LoadSettings`/`SaveSettings`); модель — `Models/ScadaTechObjectExport.cs` (`ScadaTechObjectRow`, `ScadaTypeMapping`, `ScadaGenSettings`, `ScadaBuildResult`); окно — `ScadaTechObjectsWindow` + `ScadaTechObjectsViewModel` (команда `MainViewModel.ScadaTechObjectsCommand`, хук `OpenScadaTechObjectsWindow`). Смоук — 200 проверок (F9.11: 25, F12: 62).
- **F13** **Генерация блоков Modbus (XML) для SCADA (2026-10, шаблонная):** меню **«SCADA → Генерация блоков Modbus (XML)...»** формирует файл `BufScadaPOUS` XML с блоками опроса Modbus TCP для импорта в SCADA из **внешнего XML-шаблона** (замена жёсткого эмиттера: структура/логика задаются шаблоном целиком; документация блока — `Modbus RTU_TCP block.md`, структура — `SCADA_XML_STRUCTURE.md`). **Шаблон** (по умолчанию `Work\MB_TCP_MASTER_пример_new.xml`: POU `MB_Master_4`, один блок мастера `MB_TCP_MASTER_4_1` — GROBJTYPE 37, IsaObjId 15003 — с обвязкой из шаблона: константы SlaveId/Mode/Address/Count/таймаут, `PULSE_1` → `Request`, `Error` → «=» → `TON_8`; `DataOut` не подключён) задаётся в окне режимом **«Файл»** (путь настройки, иначе авто-поиск: каталог exe → `Work\` → **встроенная копия** EmbeddedResource) или **«Код»** (многострочный ввод, хранится в **`SCADA_MB_TEMPLATE`** — `Name` TEXT(50)/`Body` **MEMO**, строка «current»); кнопка «Проверить шаблон» валидирует (корень `BufScadaPOUS`, есть POU/Blocks, блок мастера с непустым Info) и показывает имя мастера/счётчики. **Источник строк:** текущая таблица, только точки с заполненной адресацией Modbus (`M_PlcTag`, как в F12; несколько значений через запятую → первый с предупреждением). **Параметры запроса:** IP/порт — парсинг `M_SlaveIdMain` («192.168.4.10(Default)↵…↵port 502»), `Mode` = `M_FuncCode` (01-04), `Address` = `M_Address`, ширина по `M_DataType` (BOOL → 1 бит; 8/16 → 1; 32 → 2; 64 → 4), таймаут — минимум `M_Timeout` по группе (иначе `DefaultTimeoutMs`); `FuncCode` 06/15/16 (запись) пропускаются (`SkippedWrite`). **Группировка** (IP, порт, код функции) → сортировка по адресу → пакеты по **политике**: *Contiguous* — разрыв адресов → новый блок; *Cover* — поле min..max, пока Count ≤ лимита; *FixedSize* — фиксированные пакеты по `MaxCount` от начального адреса (пустые пропускаются). Лимит Count = min(`MaxCount`, 123 регистров / 246 бит). **`SlaveId`:** таблица правил **`SCADA_MB_SLAVE_RULES`** «станция → SlaveId» (IgnoreCase), иначе `DefaultSlaveId`. **Генерация (`ScadaTemplateXmlService`):** юнит шаблона = компонента связности блоков ровно с одним мастером (общие блоки — с несколькими мастерами/без мастера — пишутся один раз); на каждый пакет юнит **клонируется**: имя мастера — `MasterNameFor` (ведущие цифры шаблонного имени заменяются номером пакета: `MB_TCP_MASTER_4_1 → _4_2…`; сквозная нумерация по всем группам), имена прочих инстансов со сдвигом (`PULSE_1 → PULSE_2`, `TON_8 → TON_9`), `T11ID` клонов — от max(T11ID шаблона, `BaseT11Id`), `cardId` клонов — от max(cardId шаблона, `BaseCardId`) с шагом 10 + новые `rec` в `ISACARDSINFO` (Info = новое имя); **подстановки по связям** входов мастера: константе (34) — `Info`+`T11Text`, тегу (31) — `IV` (`SlaveId`/`Mode`/`Address`/`Count`/`TimeOut`); `IV` мастера — замена хвоста «ip1,ip2,ip3,ip4,port»; смещение клона `(ColumnStep, RowStep)` по `ColumnsPerRow`; `Common`/`OnePOU`/`PARAMS`/`ISAOBJSINFO` — из шаблона. **Файл привязок** (сохраняется рядом как «{имя}_bindings.xml», корень **`<BufScada>`**): по блоку 31 на каждую уникальную пару (блок, индекс) — `Info="MB_TCP_MASTER_4_1.DataOut[0]"`, `T11Text=".DataOut[0]"`, `IsaObjId=15003`, **`cardId`/`IV` — копия блока мастера пакета**, `Common` — из шаблона + `PageMode="4"` и `PageID` = ID OnePOU; `ISAOBJSINFO`/`ISACARDSINFO` — rec задействованных мастеров. **Привязки в IO_LIST:** у каждой точки пакета считается `DataOut[i]` (индекс = адрес точки − `Address` пакета); кнопка **«Записать привязки в IO_LIST»** заполняет две новые колонки **`M_BusBlock`** (имя блока мастера) и **`M_BusDataOut`** (путь `Block.DataOut[i]`; TEXT(255), +2 к M_-блоку → IO_LIST 129 колонок; F14: +Typno → 130 колонок)) — только для Modbus-сигналов (`IO Type` `M…`/`COM`, ограничение F9.4; иначе ошибка в итоге и аудит `ModbusError`), точки с адресацией, не попавшие в пакеты, **очищаются**; аудит — `Update` по каждому изменённому полю (одна сессия репозитория), итог — MessageBox со счётчиками (обновлено/очищено/не найдено/ошибки). **Настройки** (12 параметров, `SCADA_MB_SETTINGS`: политика/лимиты/порт/SlaveId/таймаут по умолчанию, `TemplateMode`/`TemplateFilePath`, `BaseT11Id`/`BaseCardId`, раскладка; устаревшие ключи F13 v1 — `PouName`/префиксы/`ShowTitles`/период PULSE и пр. — игнорируются при чтении и удаляются при сохранении) переживают перезапуск; в режиме «Код» «Сохранить настройки» пишет и шаблон в `SCADA_MB_TEMPLATE`. **Статистика окна:** пакетов (блоков мастера), привязок `DataOut`, точек в пакетах, пропущено (без адресации/запись/адрес/IP/функция), предупреждения. Хранилище — `ModbusBlockPlannerService` (`BuildPlan(..., masterNameBase)`/`WriteBindings`/`LoadSettings`/`SaveSettings`/`LoadSlaveRules`/`SaveSlaveRules`/`LoadInlineTemplate`/`SaveInlineTemplate`) + генератор `ScadaTemplateXmlService` (`Parse`/`MasterNameFor`/`Write`/`ResolveDefaultTemplatePath`/`LoadEmbeddedTemplate`); модель — `Models/ModbusBlockPlan.cs` (`MbPacketPolicy`, `MbTemplateMode`, `MbBinding`, `MbPacketPlan`, `MbPlanResult`, `MbSlaveIdRule`, `MbBindingsWriteResult`, `ScadaMbGenSettings`); окно — `ScadaModbusBlocksWindow` + `ScadaModbusBlocksViewModel` (команда `MainViewModel.ScadaModbusBlocksCommand`, хук `OpenScadaModbusBlocksWindow`). Смоук — 294 проверки (F13: 94).



## 5. Нефункциональные требования

- **N1. Платформа:** Windows 10/11 x64; .NET 8 (WPF); Microsoft Access Database Engine (ACE OLE DB 12.0) установлен на целевой машине.
- **N2. Производительность:** импорт файла ~1000 строк — до 10 с; поиск по списку ≤ 1 с; чтение всех записей ≤ 2 с на 10 000 строк.
- **N3. Целостность:** транзакционность импорта одной таблицы (весь файл — одной транзакцией либо откат при ошибке); уникальный индекс `UX_IO_LIST_Tag`.
- **N4. Надёжность:** перехват исключений OleDb с понятными сообщениями на русском; приложение не падает при ошибке БД/файла (лог + диалог).
- **N5. Локализация:** интерфейс и журнал — русский; данные — как в источнике (EN).
- **N6. Безопасность:** параметризованные запросы (защита от SQL-инъекций); экранирование спецсимволов LIKE; БД открывается только на чтение/запись приложением (без встроенного пароля).
- **N7. Актуальность кода:** код предыдущих итераций (`GdsSignal`, набор IOPointManager) **не актуален** (решение п.3.4) — разработка ведётся заново по `IOclass.md`; существующий каркас `IO_PJT` (WinForms) переиспользуется как референс, но ПО создаётся в WPF.

## 6. Архитектура и состав ПО

```
Views (WPF, MVVM)          ViewModels              Services                   Data
├ MainWindow               ├ MainViewModel         ├ ExcelMappingService      ├ IoPoint (модель — дерево IOclass.md)
├ MappingDialog             ├ MappingViewModel      ├ ExcelAnalyzer            ├ IOListRepository (OleDb → IO_LIST)
├ AccessDialog              └ AccessViewModel       ├ EventLogger              ├ InMemoryRepository (предпросмотр)
└ ImportReportDialog                                 └ AccessService            └ ValidationResult (F5)

Interfaces: IEventLogger, IAccessService, IExcelMappingService, IRepository<T>
```

| Компонент | Файл | Статус |
|---|---|---|
| Схема БД | DDL `CREATE TABLE IO_LIST` — раздел Б8 `IOclass.md` | ✅ описан |
| Модель сигнала | `Models/IoPoint.cs` (генерация по дереву `IOclass.md`) | ⬜ план |
| Репозиторий Access | `Services/IOListRepository.cs` (OleDb → `IO_LIST`) | ⬜ план |
| Импортёр Excel → IoPoint | `Services/ExcelIoListImportService.cs` (EPPlus/ClosedXML) | ⬜ план |
| Окно сопоставления | `Views/MappingDialog.xaml` (Bind/Apply/шаблоны) | ⬜ план |
| Валидация | `Models/IoPointValidator.cs` (F5) | ⬜ план |
| Создание таблицы Access | `Services/TableCreatorService.cs` (DDL из Б8) | ⬜ план |
| История изменений | `Services/AuditService.cs` + таблица `IO_LIST_Audit` (F7) | ⬜ план |
| Выгрузка в Excel | `Services/ExcelExportService.cs` (история, репозиторий) | ⬜ план |
| Интеграция в UI | команды в `MainViewModel`, журнал событий | ⬜ план |

## 7. Критерии приёмки

1. Проект собирается: `dotnet build` — 0 ошибок.
2. Таблица `IO_LIST` создаётся в Access по DDL из раздела Б8 `IOclass.md` без ошибок; валидация справочников §9 проходит.
3. Импорт эталонного файла `_Specification\пример данных.xlsx` (лист `OSBL_IO_List_SCS_v4`; дополнительно — `D4 NKNH21002-1702-ATX.LST-0005_1_EN.xlsx` как второй профиль):
   - количество импортированных сигналов = числу строк-данных листа (без разделителей);
   - тег `2701-XZY-10101A` присутствует: `System`=SIS, `SignalType`=DOR-P, `ExType`=Ex.d, `Logic`=2701-Z-10001/2701-Z-10004/2701-Z-10101;
   - для аналогового сигнала (тестовые данные): уставки `H`=10, `HH`=20 записаны в колонки `H`/`HH` (единицы измерения не хранятся);
   - `REV_RowNumber`, `REV_FileName`, `REV_DateEntered` заполнены.
4. `GetByTagAsync`, `SearchAsync`, `GetBySystemAsync` возвращают корректные данные.
5. Повторный импорт в режиме «Заменить» не создаёт дублей; режим «Добавить» обновляет существующий тег (upsert) и вставляет новый; повтор тега внутри одного файла — строка записывается, копии попадают в `IO_LIST_DublicateTag` (F2.17), массовый маркер (≥10 повторов) — ошибка `E005`.
6. Ошибки валидации (нарушение `LL2 ≤ LL ≤ L ≤ H ≤ HH ≤ HH2`, пустой `Tag`, `Range_MIN ≥ Range_MAX`) выводятся пользователю с указанием `Tag` и поля.
7. Приложение запускается (WPF), главное окно работает, события импорта видны в журнале (белый/жёлтый/красный).
8. Таблица, созданная «с нуля» (F1.3), содержит все 130 колонок и индекс `UX_IO_LIST_Tag`; проверен импорт в таблицу с произвольным именем (не только `IO_LIST`); в базе без служебных таблиц `IO_LIST_Audit`/`MappingTemplates` создаются автоматически при записи.
9. Импорт без привязки `Tag` блокируется с ошибкой в журнале; неверно выбранная вкладка/строка заголовка — понятное сообщение с номером строки.
10. История: после импорта и редактирования `IO_LIST_Audit` содержит INSERT/UPDATE/DELETE со значениями «старое → новое»; выгрузка в `.xlsx` открывается в Excel.
11. **Правило идентичности (F2.8):** повторный импорт без изменений → счётчик «без изменений», записи в `IO_LIST_Audit` не прибавляются; существующий `Tag` с другими `System`/`Plant` → строка не изменена, в истории `CriticalError`, в отчёте код `E009`; импорт с выключенной галочкой «Импорт с аудитом» не создаёт записей истории (события журнала сохраняются).
11. Нечисловая шкала/уставка (напр. `<50`, `20±1`) сохраняется без потерь (TEXT) и даёт предупреждение валидации; числовые значения конвертируются и проходят проверку иерархии F5.2.
12. **Замена документа (F2.11/F2.16):** Apply в режиме «Добавить» спрашивает «Импортируется новый документ?»; при «Нет» предлагается список документов — **пары «файл + вкладка»** (`SELECT DISTINCT REV_FileName, REV_Sheet`, отображение «файл :: вкладка»); отсутствующие в новом файле теги **выбранной пары** помечены в `REV_Description` (остались в БД), в истории — `MarkedDelete` красным, в отчёте — предупреждения `W004` и счётчик «помечено к удалению»; строки других документов **и других вкладок того же файла** не затронуты; выжившие теги получают новую пару `REV_FileName`+`REV_Sheet` (+аудит Update, при смене вкладки — и по `REV_Sheet`); «Отмена»/отмена диалога — импорт не выполняется.
13. **Пустая шапка (F2.13):** при `HeaderRow = 2` и пустой ячейке заголовка имя колонки читается из строки 1 той же колонки; при `HeaderRow = 1` fallback не применяется.
14. **Дубликаты заголовков (F2.14):** лист с дважды встречающимся `MIN` даёт две строки маппинга с отображением «MIN (столбец …)» и подсказкой о дубликате; привязка `MIN`→`Range_MIN` и второй `MIN`→`Range_MIN2` импортирует значения из **разных** колонок Excel (резолв по позиции); старый шаблон без индекса загружается и резолвится по имени.
15. **Очистка Tag (F2.15):** `Tag` со вложенными пробелами/NBSP записывается без пробелов; в отчёте `W006`, в истории запись `TagCleaned` красным с контекстом «файл + вкладка + система»; в карточке сохранение также чистит `Tag`.
16. **Документ = файл + вкладка (F2.16/F7.7):** после импорта вкладки файла в `REV_Sheet` записано имя вкладки; импорт двух вкладок одного файла даёт два документа; `GetDocuments` возвращает обе пары; существующая база без `REV_Sheet` мигрирует автоматически (`ALTER TABLE ADD`), старые записи — NULL и матчатся с документом «без вкладки»; окно истории содержит колонку и фильтр «Вкладка», выгрузка Excel — колонку «Вкладка (REV_Sheet)».
17. **Формирование отчёта (F7.8):** кнопка «Формирование отчёта...» в окне истории открывает окно отчёта: по каждому документу «файл :: вкладка» — по каждой ячейке количество изменений по типам и «Всего» (напр. `Service: 56`), строки «ИТОГО» по документу и «ВСЕГО» равны сумме строк; отчёт учитывает текущие фильтры окна истории и считает **всю** таблицу аудита (сверка: при >500 записей истории итог отчёта не совпадает с `Records.Count`, но равен `COUNT(*)` по фильтру); внизу — «Документов: N · Всего изменений: M»; «Экспорт в Excel...» формирует `.xlsx`, где числа и итоги совпадают с экраном.
18. **Дубликаты тегов (F2.17а):** импорт файла, где тег встречается 2 раза, даёт: в `IO_LIST` — 1 запись (insert + upsert), в `IO_LIST_DublicateTag` — 2 копии (таблица создана автоматически, структура = `IO_LIST`, уникального индекса `Tag` нет); в отчёте — `W007` и счётчик «копий»; при 10+ повторах одного тега — `E005`, счётчик «массовых маркеров», ни одной записи в обе таблицы; повторный импорт не растит число копий в `IO_LIST` (уникальность сохраняется), копии добавляются по числу строк импорта.
19. **Замена нескольких документов (F2.17б):** диалог замены содержит список с множественным выбором (Ctrl/Shift + «Выбрать все»/«Снять всё», счётчик выбранных); при выборе двух документов (например, `f1.xlsx :: Лист1` и `f2.xlsx :: Лист2`) и импорте: теги обоих, отсутствующие в новом файле, помечены `MarkedDelete` (`W004`), теги третьего документа не тронуты; выжившие теги обоих перенесены на новый документ, в аудите `Update REV_FileName` OldValue = **прежний** документ каждой записи; запись, уже принадлежащая новому документу, не переносится (повторный прогон идемпотентен: 0 изменений).
20. **M_-поля (F9.0):** созданная таблица содержит 130 колонок (+ID), блок `M_*` расположен перед `CBL_Id`; существующая таблица из старой версии мигрирует автоматически при выборе (`EnsureColumns`); карточка точки показывает и редактирует M_-поля; `FieldRegistry`/`FieldDescriptions` содержат все 29 колонок.
21. **Импорт карты Modbus (F9.2):** окно «Импорт → Карта Modbus...» принимает несколько файлов; после «Импортировать и связать» `MODBUS_MAP` содержит все строки `Register Table` обоих файлов (EBSM102 ~799, EBSM103 ~801); повторный импорт того же файла не растит число строк (замена по `MapFile`); в `MODBUS_MAP` заполняется `LinkTag` для сопоставленных строк; окно показывает итоги по каждому файлу и связыванию, включая «карта: привязано X, без привязки Y» и до 10 строк «карта без привязки: <PlcTag>»; `MODBUS_MAP` не выбирается в списке таблиц главного окна и не является целью импорта Excel (просмотр в Access).
22. **Связывание (F9.3):** MCC-тег `…-MHS-… command:stop/start/permissive/ban` → строка Function 06 (общий Control word, `M_FuncCode=06`, адрес заполнен, `LinkTag` перечисляет все делящие его команды через запятую); `…-MXA-… fault/running/ready` → `_FAULT.MCU`/`_STA.MCU`/`_REDAY.MCU` Function 02 (бит); `…-MII-… current` → `_I_A` Function 03; тег со ссылкой в скобках «(1110-KM-101A-1)» связывается с базовым объектом карты (приоритет скобок); связывание заполняет `LinkTag`/`LinkState`/`DcsTag` строк карты (M_-поля при импорте не записываются — их пишет кнопка F9.4); итог связывания — «Проверено/Связано/Строк карты/Не связано/Карта (+ ошибки)»; несопоставимые перечислены в журнале.
23. **Задвоение между документами (F9.1):** импорт файла B поверх тега, существующего из файла A (не в режиме замены), создаёт в `IO_LIST_Audit` запись `Duplicate` (поле `Tag`, OldValue = «A :: вкладка», NewValue = «B :: вкладка»); запись отображается жёлтым в окне истории и выгрузке Excel, учитывается в отчёте F7.8 (колонка `Duplicate`) и в счётчике отчёта импорта (`W008`); повторный импорт того же файла дублей не создаёт; замена документов (F2.11) записей `Duplicate` не создаёт.
24. **DI-COM контуров и LinkState (F9.3):** DI-сигналы насосов с картой, использующей свои суффиксы (например `1120-PM-203A_Q3_F.PLC` «Motor 3 Fault», `…_Q3_READY.PLC` «Q3_Ready», `…_Q3_BYPS.PLC` «Operation/Running», `…_M3_PERMIT.PLC` «Permitted State»), связываются по ключевым словам роли в описании строки карты: `1120-MXA-00203A fault` → `_Q3_F.PLC`, `…00203B running` → `_Q3_BYPS.PLC`, `…00203C ready` → `_Q3_READY.PLC` (FuncCode 02); позиция автомата `_QF3_STA.PLC` («Switch Closing») и `_QF3_ATUO.PLC` («Remote/Local») статусами не считается; после связывания каждая строка `MODBUS_MAP` получает `LinkState` «привязано»/«не привязано» (сброс перед прогоном, разметка после; повторный прогон идемпотентен — счётчики и `LinkTag` не меняются); строка карты, у которой нет ни одной IO-записи (например `_TX.MCU` при отсутствии DI «communication»), корректно помечается «не привязано».
25. **Обновить адресацию Modbus (F9.4):** после импорта карты ни одна запись `IO_LIST` не содержит заполненных `M_*`-полей (связь хранится в `LinkTag`/`LinkState`/`DcsTag` строк `MODBUS_MAP`); колонка `DcsTag` заполняется эвристикой накопительно через запятую (`Tag` связанных точек, ручной ввод не затирается, дубли не добавляются) и переживает повторные прогоны связывания; кнопка «Импорт → Обновить адресацию Modbus» (тулбар «📡 Modbus адресация») по парам `DcsTag ↔ Tag` заполняет `M_*`-поля в одной сессии и пишет аудит `Update` по каждому изменённому полю (равноправно F7); итог — MessageBox со счётчиками «связей DcsTag / обновлено записей / тегов не найдено / ошибок» и списком ошибок (≤10); повторное нажатие идемпотентно (0 изменений); точка с `IO Type` без признаков Modbus (`M…`/`COM`), найденная по `DcsTag`, даёт ошибку «в карте адресации modbus указан DCSTAG не Modbus сигнала», `M_*` не заполняются; связывание (импорт) такой паре тоже отказывает с ошибкой и не пишет `DcsTag`/`LinkTag`. Ограничение распространяется на привязки F13: `M_BusBlock`/`M_BusDataOut` заполняются только для Modbus-сигналов (точка с `IO Type` «DI» получает ошибку в итоге кнопки «Записать привязки в IO_LIST»).
26. **Drag&drop окна импорта карты (F9.5):** файлы `*.xlsx`, перетащенные в `ModbusImportWindow`, добавляются в список «Файлы карты адресации» (все файлы, без дублей); не-Excel файлы в drop не принимаются (`DragDropEffects.None`); результат идентичен кнопке «Добавить файлы...».
27. **Гибкие классы (F9.6):** строка карты `9961-M-401_FAULT.MCU` (ObjectTag `9961-M-401`, FuncCode 02) связывается с точкой, чей кандидат — `9961-PM-401` (таблица PM↔M), `M_*` заполняются кнопкой F9.4; карта `9962-AG-1202A` связывается с кандидатом `9962-AGM-1202A` (AGM↔AG); точное написание класса приоритетнее эквивалентного; титул и числовой номер совпадают строго (перебор букв касается только класса); пустой класс не генерируется (минимум 1 буква).
28. **Ведущие нули (F9.7):** кандидат `9963-EM-3A` связывается со строкой карты `9963-EM-0003A_REDAY.MCU` и получает её адресацию (`M_PlcTag = 9963-EM-0003A_REDAY.MCU`); канонизация одинаково обрабатывает обе стороны (`003A` ↔ `3A`, в т.ч. в PlcTag с суффиксом: `00003A_TX.PLC` ↔ `3A_TX.PLC`) и не меняет титул/класс/хвост.
29. **Сообщения связывания в аудите (F9.8):** после связывания/обновления адресации в `IO_LIST_Audit` есть записи `ModbusWarning`/`ModbusError` с полем `Modbus`, `System` = «Modbus» и текстом сообщения в `NewValue` («связь отклонена … не Modbus-сигнал», «в карте адресации modbus указан DCSTAG не Modbus сигнала», «тег из DcsTag не найден в IO_LIST»); записи видны в окне истории (предупреждения — жёлтым, ошибки — красным), попадают в выгрузку Excel и учитываются в отчёте F7.8 (колонки `ModbusWarning`/`ModbusError`); `GetSummary`/`ReportBuilder` знают новые действия; запись выполняется после закрытия транзакции/сессии и не прерывает связывание при сбое аудита.
30. **Обновить связи Modbus без импорта (F9.9):** пункт меню «Импорт → Обновить связи Modbus (DcsTag)» и кнопка тулбара «🔗 Modbus связи» пересчитывают связывание текущей таблицы с уже сохранённой картой `MODBUS_MAP` (без файлов): строки карты получают обновлённые `LinkTag`/`DcsTag`/`LinkState` после ручных правок/добавления сигналов в Access; итог — MessageBox с примерами «Не связано»/«Карта без привязки» и ошибками; при пустой `MODBUS_MAP` — подсказка импортировать карту; `M_*`-поля не записываются (F9.4).
31. **Отключение аудита (F9.9):** чекбокс «Вести аудит (IO_LIST_Audit)» в окне импорта карты переключает глобальный `AuditService.Enabled`; при выключении: `Record()` и пакеты (`BeginBatch`/`EndBatch`) не пишут в `IO_LIST_Audit` (история не растёт), сообщения связывания F9.8 в историю не попадают, но в журнале событий остаются сообщения связывания и минимализированные записи об изменениях — единичные «Аудит выключен: изменён тег «X»», пакетные — одна сводная строка со списком уникальных затронутых Tag (≤20 + «…»); при повторном включении аудит пишется как прежде.
32. **Роли VFD/скорость/run (F9.10):** точка `2711-MXA-27116B` (Service «SM Transfer Pump 2711-P-1302A **run signal**», `DI-COM`) связывается со строкой карты `2711-PM-1302A_STA.MCU`; `MSC-31201` (`AO-COM`, «speed control») → строка «VFD Frequency Setting» (Function 06), `MSI-31201` (`AI-COM`, «speed signal») → `_OP_F` «Operating Frequency» (Function 03) и **не занимает** «Output Current»; четыре команды `MHS-…A/B/C/F` (stop/start/permissive/ban) одного VFD привязываются к строке «Control word … Value:1=Stop,…» (Function 06), а не к «Frequency Setting» — в `LinkTag` Control word все четыре тега через запятую, у «Frequency Setting» — только `MSC`; Service без ключевых слов распознаётся по суффиксу тега (`MXA…A/B/C` → fault/run/ready); карта `2622-BLM-101A` связывается с кандидатом `2622-BL-101A` (эквивалент `BLM↔BL`).
33. **Ручные правила связывания (F9.11):** в существующей базе при открытии/записи служебных таблиц создаётся `MODBUS_LINK_RULES` (идемпотентно; повторная миграция существующей базы не трогает уже сохранённые правила); окно «Импорт → Правила связывания Modbus...» позволяет добавить/изменить/выключить/удалить правило и сохранить его (валидация: название, допустимые `IOField`/`MapField`, корректность шаблонов; невалидное правило не сохраняется), кнопка «Проверить» показывает результат без записи. Правило `TagPattern=1115-MXA-00101A` (или wildcard `*MXA*A`/regex `MXA.*A`) → `MapField=PlcTag`, `ValuePattern=*_TX.MCU*` при следующем связывании **перехватывает** точку `1115-MXA-00101A` у встроенной роли `FAULT.MCU` (строка `_TX.MCU` получает `LinkTag`, строка `_FAULT.MCU` остаётся без привязки; в журнале — перечень сработавших правил, в итоге — «правилом F9.11: 1»); при двух правилах на одну точку побеждает правило с меньшим `Priority`; правило с `FuncCode=06`, не совпавшим с `FuncCode` строки карты, не применяется — точка связывается встроенной ролью; выключенное правило (`Enabled=0`) не применяется, но остаётся в БД; после удаления всех правил поведение возвращается к встроенным ролям. Шаблон с метасимволами regex (`. + [ ]` и т.п.) интерпретируется как регулярное выражение, начинающийся с `*`/`?` — как wildcard; невалидный regex не прерывает связывание (правило пропускается с предупреждением).
34. **Генерация перечня Тех.объекты (F12):** в существующей базе при открытии/записи служебных таблиц создаются `SCADA_TYPE_MAP` (сид — 9 соответствий типа из раздела 2.5.4, только при создании) и `SCADA_TEHOBJ_SETTINGS`; меню «SCADA → Генерация перечня Modbus (Тех.объекты)...» открывает окно, «Построить превью» включает только точки с заполненным `M_PlcTag` (без адресации — пропуск со счётчиком), Марка формируется из выбранного поля с заменой «-» на «_» и ведущим «_» (`1115-MHS-00101A` → `_1115_MHS_00101A`), поле-источник/константа любого поля задаётся тремя формами — колонка IO List, структура с подстановками `{ИмяКолонки}` (напр. Наименование `{Service} ({Loop})` → «V-6704, блок. отсечки (3103-XZV-67401)», Марка `PRE-{Tag}` → `_PRE_3103_XZY_67401`, константа Группа событий `{Tag}` → `3103-XZY-67401`) или произвольный текст; неизвестная колонка в структуре → предупреждение с именем поля, значение остаётся литералом; обрезка ≤50 — только у Доп.параметра; «Сформировать Excel...» сохраняет файл с шапкой в 4 строки (группы «Cлужебные»/«ОБЩЕЕ СВ-ВО», русские заголовки, имена `MARKA`/`OBJTYPE`/…) и данными с 5-й строки, 20 колонок: Раздел `TEHOBJ`, Тип объекта — через `SCADA_TYPE_MAP` (немапп. тип остаётся исходным + предупреждение), Наименование `Service`, Описание `Loop`, KKS `Tag`, КОНТРОЛЛЕР `Controller`, Период архив/Адрес = 0, Шаблон `простой`, Доп.параметр — по шаблону с `{M_*}` и ≤50 символов; настройки сохраняются в `SCADA_TEHOBJ_SETTINGS` и восстанавливаются при следующем открытии; таблица маппинга типов редактируется в окне и сохраняется в `SCADA_TYPE_MAP` (полная замена); удаление таблиц и повторное `EnsureServiceTables` воссоздаёт их с сидом (повторная миграция не трогает сохранённые пользователем строки).
35. **Генерация блоков Modbus (XML) (F13, шаблонная):** в существующей базе при открытии/записи служебных таблиц создаются `SCADA_MB_SETTINGS`, `SCADA_MB_SLAVE_RULES` и **`SCADA_MB_TEMPLATE`** (`Name` TEXT(50)/`Body` MEMO) (идемпотентно); в `IO_LIST` добавляются колонки **`M_BusBlock`/`M_BusDataOut`** (FieldRegistry, DDL, миграция `EnsureColumns` → 130 колонок); меню «SCADA → Генерация блоков Modbus (XML)...» открывает окно с группой «XML-шаблон»: режим «Файл» (путь настройки, иначе авто-поиск `MB_TCP_MASTER_пример_new.xml`: каталог exe → `Work\` → встроенная копия) или «Код» (многострочный ввод → `SCADA_MB_TEMPLATE` при «Сохранить настройки»); «Проверить шаблон» валидирует (корень `BufScadaPOUS`, блоки, мастер по имени объекта `MB_TCP_MASTER`/`MB_RTU_MASTER` — см. F15) и показывает «мастер MB_TCP_MASTER_4_1; блоков: 10; связей: 9»; мусор/шаблон без мастера — текст ошибки. «Построить превью» включает только точки с заполненным `M_PlcTag` (без адресации — пропуск со счётчиком; `FuncCode` 06/15/16 — «запись», пропуск; IP из `M_SlaveIdMain` «192.168.4.10(Default)↵255.255.255.0↵port 502» → адрес + порт 502) и формирует пакеты «IP × порт × код функции»: политика «Непрерывные диапазоны» (по умолчанию) — точки 0,1,2 + 10 на одном устройстве дают **2 пакета** (Count 3 и 1); «Покрытие min..max» — те же точки одним пакетом Count=11 (при лимите 8 прореха 2..10 делит пакет); «Фиксированные» с MaxCount=5 — пакеты 0..4 и 10, пустые пачки пропускаются; две точки 32-Bit Floating по адресам 0 и 2 → один пакет Count=4; лимит Count = min(MaxCount, 123 регистров/246 бит). Каждый пакет получает имя блока от шаблонного мастера (`MB_TCP_MASTER_4_1 → _4_2 → _4_3`, сквозная нумерация) и привязки `DataOut[i]` (индекс = адрес − Address пакета; float-точка по адресу 2 → `MB_TCP_MASTER_4_3.DataOut[2]`); сетка привязок в окне показывает «Тег | Адрес | Смещение | Блок | Привязка». «Сформировать XML...» сохраняет два файла (основной + «{имя}_bindings.xml» рядом): основной — well-formed `BufScadaPOUS`, `Common`/`OnePOU`/`ISAOBJSINFO` из шаблона (`TENIXRT-CPU850`, `MB_Master_4`, `TenixRtLib`), юнит шаблона клонируется на пакет: подстановки по связям — `SlaveId=7` (правило «IMCS EBSM102 → 7», станции без правила — `DefaultSlaveId`), `Mode=2`, `Address`/`Count` пакета, таймаут `100` мс из `M_Timeout` вместо шаблонного `200`; `IV` мастеров содержит IP/порт (`…,192,168,4,10,502`); имена инстансов сдвигаются (`PULSE_1→PULSE_2/PULSE_3`, `TON_8→TON_9/TON_10`), `T11ID` всех блоков уникальны, `cardId` первого мастера — шаблонный `597529`, клоны — новые (`624603`, `624633`, …) с `rec` в `ISACARDSINFO` (Info = новое имя), кластер пакета 2 сдвинут на ColumnStep (X=1472); файл привязок — корень `<BufScada>`, `PageMode="4"`/`PageID="19054"` (ID OnePOU), по блоку 31 на каждую пару (блок, индекс): `Info="MB_TCP_MASTER_4_1.DataOut[0]"`, `T11Text=".DataOut[0]"`, `cardId`/`IV` мастера пакета, `ISACARDSINFO`/`ISAOBJSINFO` с rec мастеров. Кнопка «Записать привязки в IO_LIST»: у точек пакетов заполняются `M_BusBlock`/`M_BusDataOut` (обновлено 3), точка с `IO Type` «DI» даёт ошибку («не Modbus-сигнала»), повторное нажатие идемпотентно (0 изменений), точка, выпавшая из плана, **очищается** (`Cleared=1`); аудит — `Update` по полю `M_BusBlock` (IO_LIST_Audit). Правило «IMCS EBSM102 → 7» задаёт `SlaveId=7` всем пакетам станции; `SaveSlaveRules` отбрасывает правила с пустой станцией/SlaveId вне 1-255 (2 из 4); настройки (политика Cover, MaxCount=77, TemplateMode=Inline, путь шаблона, раскладка) сохраняются в `SCADA_MB_SETTINGS` и восстанавливаются; устаревший ключ `PouName` в БД игнорируется при чтении и удаляется при сохранении; вставленный шаблон (MEMO > 5 КБ) переживает roundtrip `SCADA_MB_TEMPLATE` и валиден после загрузки; удаление `SCADA_MB_TEMPLATE` и повторное `EnsureServiceTables` воссоздаёт таблицу (inline-шаблон пуст).
36. **F13.1 — донастройка генерации блоков Modbus (шаблон привязок, имя блока, политика Gap) (2026-10):** окно «SCADA → енерация блоков Modbus (XML)» получило **второй, независимый XML-шаблон — привязок «out → tagname»** (группа «XML-шаблон привязок (Data_Out)»: режимы «айл»/«од», путь, многострочный ввод, «роверить» + статус со списком эталонов). Шаблон — `BufScadaPOUS`, где **каждый `OnePOU` = эталонная цепочка одного типа сигнала**, тип — в `Disc` (fallback `NAME`, регистронезависимо: `BOOL`/`INT`/`DINT`/`REAL`); в эталоне — блок-источник (GROBJTYPE 31, `T11Text` «.DataOut[k]», ссылка на блок мастера) и блок-приёмник (31, Info без «.DataOut[», конечный узел — тег или член «.Xin»; член берётся из эталона). енератор (`ScadaDataOutXmlService`) на каждую пару (пакет, привязка) клонирует цепочку эталона по типу точки (`M_DataType`: BOOL→BOOL; 8/16-Bit→INT; 32-Bit целые→DINT; 32/64-Bit Floating→REAL; нет эталона типа → fallback INT + предупреждение): источник(и) получают «{Block}.DataOut[{Offset+j}]» (2-регистровые эталоны REAL/DINT — Offset и Offset+1), `cardId`/`IV` — от блока мастера пакета; приёмник — тег из IO_LIST (`-`/пробелы → «_», ведущий «_», как F12) с новой карточкой `ISACARDSINFO`. езультат — `BufScadaPOUS` с одним `OnePOU` на пакет (`NAME` = имя блока мастера); привязка за границей `Count` (REAL в пакете на 1 регистр) пропускается с предупреждением. строенный fallback — `Work\Data_Out_пример.xml` (4 эталона; `EmbeddedResource`), авто-поиск: каталог exe → `Work\` → встроенная копия; вставленный код хранится в `SCADA_MB_TEMPLATE` строкой `Name=«dataout»` (независимо от «current»). Шаблон не загружен/невалиден — исторический простой файл привязок (блок 31 на пару). **равило именования блока** — настройка `BlockNamePattern` (поле «мя блока (шаблон)»): маска с токенами `{Seq}` ( пакета), `{Slave}` (SlaveId), `{Station}` (станция, пробелы → «_»), `{Ip}` (IP через «_»), `{Func}` (код функции); пусто — историческое (цифры имени шаблона + ); коллизия (нет `{Seq}`) → суффикс `_2`/`_3`; `Write` берёт имя из плана (`MbPacketPlan.MasterName`). **олитика пакетирования «С допуском разрыва (MaxGap)»** (`MbPacketPolicy.Gap`, 4-й пункт): промежуток `gap = адрес − конец покрытия − 1` ≤ `MaxGap` — сигналы в одном блоке (прореха читается вхолостую), > `MaxGap` — новый блок; лимит `min(MaxCount, 123/246)` рвёт пакет независимо; `MaxGap=0` идентичен «епрерывным». астройки (`MaxGap`, `BlockNamePattern`, `DataOutTemplateMode`, `DataOutTemplateFilePath`) персистятся в `SCADA_MB_SETTINGS` (итого 16 ключей; F14 → 18: +`BlockNamePatternRtu`/`FormatAddress`). **риёмка:** точки 0,1,2+10 на FC02: Gap(5) → 2 пакета, Gap(7) → 1 пакет Count=11, Gap(100)+MaxCount=8 → лимит рвёт, Gap(0) = Contiguous; паттерн «MB_TCP_Master_{Slave}_{Seq}» с правилом «IMCS EBSM102→7» даёт имена MB_TCP_Master_7_1..3; шаблон привязок разбирается (4 эталона), генерирует `BufScadaPOUS` (OnePOU на пакет, источник `MB_TCP_MASTER_4_1.DataOut[0]` с cardId/IV мастера, приёмники `_A_TX_1.Xin`/`_B_I_1`, float-пакет → `DataOut[2]`/`DataOut[3]`); строки «current»/«dataout» MEMO независимы; 321 проверка смоука (F13 — 127) пройдена (итог F14 — см. ниже).
37. **F14 — Typno → шаблон привязок, имена TCP/RTU, формат Address (2026-10):** в `IO_LIST` добавлено поле **`Typno`** (TEXT(255), Identification между `Logic` и `Tag`; 129 → **130 колонок**, миграция `EnsureColumns`; модель `Identification.Typno`, реестр/описания обновлены) — типовой алгоритм (напр. `PID1200-01R`, в Excel колонка `TYPNO`). **Фильтр:** точка с адресацией `M_PlcTag`, но **без Typno, не участвует в генерации xml** — не попадает ни в пакеты, ни в привязки (`MbPlanResult.SkippedNoTypno` + обобщённое предупреждение; статистика превью показывает «без Typno N»). **Ручное сопоставление Typno → эталон шаблона привязок:** таблица **`SCADA_TYPNO_MAP`** (`Typno` TEXT(255) → `Exemplar` TEXT(255) — ключ Disc/NAME OnePOU: BOOL/INT/DINT/REAL; создаётся идемпотентно в `EnsureServiceTables`; хранилище `ModbusBlockPlannerService.LoadTypnoMap/SaveTypnoMap` — полная замена с валидацией: пустые отбрасываются, дубль IgnoreCase выигрывает последний с каноном первого написания). Окно F13: группа **«Сопоставление Typno → шаблон привязок»** — грид (Typno | Эталон) с кнопками «Добавить»/«Удалить»/«Заполнить из данных» (уникальные Typno точек с `M_PlcTag`, ещё не в списке)/«Сохранить сопоставление Typno»; колонка Typno в сетке привязок. **Выбор эталона** (`ScadaDataOutXmlService.Write`, параметр `typnoMap`): строка маппинга для `MbBinding.Typno` → эталон **с приоритетом над `M_DataType`**; Typno без строки — исторический выбор по типу данных + предупреждение «не сопоставлен в SCADA_TYPNO_MAP» (счётчик в статистике «Typno без маппинга: N»); `typnoMap=null` — историческое поведение F13 без предупреждений; несколько Tag с одним Typno → по цепочке эталона на каждый тег (приёмник — тег строки IO_LIST). **Именование блоков TCP/RTU:** настройка **`BlockNamePatternRtu`** (поле «Имя блока RTU (шаблон)») — применяется, когда мастер шаблона содержит «RTU» в имени (`ScadaTemplateXmlService.SelectBlockNamePattern`), иначе `BlockNamePattern` (поле переименовано в «Имя блока TCP (шаблон)»); пустая RTU-маска → fallback на TCP-маску; токены те же. **Формат Address:** настройка **`FormatAddress`** (чекбокс «Address в формате „регистр + адрес“», default True) — вход Address блока = префикс регистра (FC1→`0`, FC2→`1`, FC3→`4`, FC4→`3`) + адрес с ведущими нулями (минимум 4 знака итога): FC3, 1 → `4001`, 506 → `4506`, 602 → `4602`, 1506 → `41506` (5-значные — формируются автоматически), адрес ≥ 10000 из IO_LIST (напр. `40506`) — как есть; False → сырой `M_Address`; значение показывается колонкой «Address (вход)» превью (`MbPacketPlan.AddressInput`); `DataOut`-смещения считаются от сырого адреса (индексация блока не меняется). Ключи настроек: 16 → **18** (`+BlockNamePatternRtu`, `+FormatAddress`). **Приёмка:** превью 4 точки (2 с Typno float, 2 без) → 1 пакет Count=4 + SkippedNoTypno=2 + предупреждение; SaveTypnoMap валидирует/дедуплицирует (2 из 5) и полностью заменяет строки; Typno `ALG-1` → эталон REAL при `M_DataType=BOOL` (источники `DataOut[0]`/`DataOut[1]` на обе привязки, приёмники `_F14_A`/`_F14_B`), без маппинга → BOOL + предупреждение на привязку, `typnoMap=null` → без предупреждений; RTU-мастер → имена `MB_RTU_IMCS_EBSM102_*`, TCP → TCP-маска, пустая RTU → fallback; FormatBlockAddress: `1→4001`, `506→4506`, `1506→41506`, `40506→40506`, FC2 `1→1001`, FC4 `1→3001`, FC1 `1→0001`, off → сырой; AddressInput пакета `0/FC02 → 1000`; подстановка входа Address в XML: пакет 10/FC02 → `1010`; `SettingKeys` = 18; `DataColumns` = 129 (+ID = 130); BIND-INSERT с Typno → WriteBindings (3 обновлено + ошибка F9.4, идемпотентность, очистка, аудит) — без регрессий; **346 проверок смоука (F14 — 25) пройдена**.
38. **F15/F16 — мастер по имени объекта и именованные шаблоны Data_Out (2026-10):** **F15 (мастер без привязки к ID):** опознавание блока мастера в шаблоне блоков больше не требует `IsaObjId = 15003` — ID rec `ISAOBJSINFO` SCADA переподставляет при импорте в свою базу (шаблон пользователя с `<rec ID="17573" Info="MB_TCP_MASTER">`/блоком `GROBJTYPE="37"` теперь валиден: раньше — «в шаблоне нет блока мастера»). Критерии (`ScadaTemplateXmlService.FindMasterElements`): ① блок, чей `Params.IsaObjId` совпадает с `ID` rec `MB_TCP_MASTER`/`MB_RTU_MASTER` в `ISAOBJSINFO` того же файла — связка «блок ↔ объект библиотеки» внутри шаблона, само значение произвольно (15003, 17573, …); ② fallback — блок `GROBJTYPE=37` с `Info`, начинающимся на `MB_TCP_MASTER`/`MB_RTU_MASTER` (шаблон без/с битым `ISAOBJSINFO`); иначе — уточнённая ошибка «в шаблоне нет блока мастера (rec ISAOBJSINFO… или блок GROBJTYPE=37…)». `TemplateInfo.MasterIsaId` (вместо константы `IsaMaster=15003`) прокидывается в генерацию: блоки мастера копируются с исходным `IsaObjId`, файл привязок получает rec `ISAOBJSINFO` шаблона по разрешённому ID (fallback-rec — с тем же ID). **F16 (несколько шаблонов привязок):** новая таблица **`SCADA_DATAOUT_TEMPLATES`** (`Name` TEXT(255) IgnoreCase, `Body` MEMO, `FilePath` TEXT(255)) — каждый шаблон (файл или вставленный код) получает имя: для файла — подставляется имя файла без расширения (поле «Имя шаблона»), для кода — спрашивается при «Сохранить настройки»/«Сохранить под именем…» (диалог `NamePromptWindow`); кнопки группы Data_Out: «Сохранить под именем…», «Загрузить» (тело из БД в редактор), «Обновить из файла» (перечитать `Body` по `FilePath` — тело в БД основное), «Удалить» (с подтверждением). `SCADA_TYPNO_MAP` получил колонку **`Template`** TEXT(255) (миграция `ALTER TABLE ADD` в `EnsureServiceTables`; существующие строки — пусто = основной шаблон редактора): правило «`Typno` → (шаблон, эталон)», в гриде — колонка «Шаблон привязок» (выпадающий список имён + ручной ввод). `ScadaDataOutXmlService.Write` принимает `typnoMap: Typno → (Template, Exemplar)` и `namedTemplates: имя → XML` (тела из `SCADA_DATAOUT_TEMPLATES`): правило с именем → цепочка клонируется из указанного шаблона; имя не сохранено/тело невалидно → предупреждение «шаблон … не найден» + основной; эталона нет в указанном шаблоне → предупреждение + основной, затем INT; Typno без строки — как F14 (по `M_DataType` + предупреждение); `typnoMap=null` — историческое поведение F13. Ключи настроек 18 → **19** (`+DataOutTemplateName`). **Приёмка:** шаблон `MB_TCP_MASTER_Шаблон.xml` (`IsaObjId=17573`) валиден и генерит (в привязках rec `ISAOBJSINFO` 17573, исторического 15003 нет), эталонный (15003) — без изменений выхода; fallback по имени (rec с «чужим» ID, шаблон без `ISAOBJSINFO`) опознаёт мастера; DDL `SCADA_TYPNO_MAP.Template`/`SCADA_DATAOUT_TEMPLATES` + миграция старой таблицы (до/после `EnsureServiceTables`); CRUD именованных шаблонов (roundtrip, дубль IgnoreCase → замена, удаление, пустое имя — исключение), roundtrip «Typno → (шаблон, эталон)»; генерация двумя шаблонами: правило `F16-T` → шаблон «B» (приёмник `.Y` вместо `.Xin` — берётся цепочка именно из него), «MISSING» → предупреждение + основной (`.Xin`), «DICT» → основной + INT; `SettingKeys`=19; **372 проверки смоука (F15 — 11, F16 — 15) пройдена**.
39. **F17 — именование POU (2026-10):** в обоих сгенерированных файлах задаётся, под каким именем POU они импортируются в SCADA: `PouNamePattern` — имя POU в основном файле `BufScadaPOUS` (мастер-блоки; пусто — историческое NAME из шаблона, напр. `MB_Master_4`), `DataOutPouNamePattern` — имя каждого POU в файле привязок (один POU на пакет; пусто — историческое «имя блока мастера», напр. `MB_TCP_MASTER_4_1`); токены: `{Master}` (имя мастера шаблона / имя блока мастера пакета), `{Seq}` (№ пакета; в основном файле — контекст первого пакета, т.к. POU один на все пакеты), `{Slave}`, `{Station}` (пробелы → `_`), `{Ip}` (через `_`), `{Port}`, `{Func}`, `{Date}` (`yyyyMMdd`), `{Time}` (`HHmmss`) — момент экспорта; итоговое имя санитизируется; дубликаты POU внутри файла привязок получают суффиксы `_2`, `_3` (SCADA требует уникальности имён). Два новых ключа `SCADA_MB_SETTINGS` (Load/Save roundtrip), два поля в окне генерации (группа настроек, под «Имя блока RTU»), хелпер `ScadaTemplateXmlService.BuildPouName` (общий для обоих файлов). **Приёмка:** `SettingKeys`=21 (roundtrip новых ключей); пустые паттерны — исторические имена (регрессия F13–F16); `PU_{Master}` → `NAME="PU_MB_TCP_MASTER_4_1"` в основном файле, `{Master}_DATA` → `NAME="MB_TCP_MASTER_4_1_DATA"` в привязках; токены `{Seq}/{Slave}/{Port}/{Station}/{Ip}` и санитизация — юнитами `BuildPouName`; константный паттерн на 3 пакетах → `DOUT`/`DOUT_2`/`DOUT_3`, `DO_{Seq}` → `DO_1..DO_3`; **383 проверки смоука (F17 — 11) пройдена**.
40. **F18 — байтовая адресация DataOut и шаблоны «на один тип сигнала» (2026-10):** `DataOut` блока мастера — **массив байт** (`MB_USINT_0_249`), поэтому индекс везде байтовый (`ModbusBlockPlannerService.DataOutByteIndex`: FC03/04 — `offset*2` (регистр = 2 байта), FC01/02 — `offset/8`): в `M_BusDataOut`/`DataOutExpr`, в историческом файле привязок и в генераторе цепочек `ScadaDataOutXmlService` источник(и) эталона получают подряд идущие байты `[{byteBase}…+nSrc-1]`, **число байт задаёт сам эталон шаблона** (32-Bit Floating V2 = 4 байта = 4 источника `DataOut[0..3]` → `MB_REGs_TO_REAL_CPU850` → приёмник `MARKA` → марка тега `_1110_MII_00101`); граница привязки — в байтах. **Fallback единственного эталона:** в шаблоне ровно один эталон (набор «шаблон на один тип», `Disc=""`→ключ `NAME`) — берётся для любых типов точек с предупреждением; правило `SCADA_TYPNO_MAP` `Typno → ("", "эталон")` подключает его напрямую. **Встроенные копии примеров удалены** (`EmbeddedResource` из csproj, `LoadEmbeddedTemplate` из сервисов): шаблон — явно файл (авто-поиск exe → `Work\`) или вставленный код; без шаблона — понятная ошибка. UI: после «Сохранить настройки» шаблоны перечитываются/валидируются (статус не «пропадает»), отмена имени шаблона привязок — явное сообщение (тело в `SCADA_MB_TEMPLATE «dataout»`), диалог имени — с Owner. **F18.1 — прокрутка окна генерации:** окно при открытии вписывается в рабочую область экрана и центрируется заново (низ ползунка не уходит за край на невысоких мониторах — нижние группы, напр. Typno, достижимы), колёсико мыши после конца внутренних таблиц фиксированной высоты (SlaveId/Typno) перекидывается во внешний `ScrollViewer` (`LeftScroller`, обработчик `PreviewMouseWheel` окна); таблицы правой колонки не затрагиваются. Приёмка: `DataOutByteIndex` юниты; синтетический V2 (6 блоков/5 связей, `Disc=""`, `NAME=test`): Parse → 1 эталон «TEST» 4 источника, приёмник MARKA; Write float на регистре 2 пакета Count=8 → `DataOut[4..7]`, конвертер 36 и rec `ISAOBJSINFO` 18419 клонированы, приёмник = `_1110_MII_00101`, cardId/IV мастера; Typno→«test» напрямую без fallback; за границей байтов — пропуск, POU не создаётся; FC02 бит 9 → `DataOut[1]`; регрессия F13–F17 под байты (float регистр 2 → `DataOut[4]`, FC02 биты 0-2 → байт 0, F14 float-точки переведены на FC03); **397 проверок смоука (F18 — 14, вкл. F18.1) пройдена**.
41. **F19 — имена блоков = превью, один юнит-мастер из XML-шаблона, чистка карточек (2026-10):** `ScadaTemplateXmlService.Write` размножает только основной юнит — «мастер, указанный в шаблоне» (`units[0]`: порядок документа совпадает с `MasterNameBase` из `Parse`), имя блока мастера пакета — строго `p.MasterName` из плана, т.е. ровно имя из превью. Раньше каждый юнит-мастер шаблона размножался на каждый пакет (`ShiftInstanceName(p.MasterName, ui+1)`): в шаблоне-результате прошлого экспорта два мастера (`ModbusTCP` + `ModbusTCP_2`, оба `IsaObjId=17573`) → 4 блока, дубль `ModbusTCP_2` (T11 2170155/2170161), лишний `ModbusTCP_3` и rec `ISACARDSINFO` со старым `Info="MB_TCP_MASTER_4_1"` — имена не соответствовали превью. Фикс: лишние юниты **исключаются** из результата (блоки/примитивы не включаются, связи не попадают ни в клоны, ни в «общие» — `droppedT11`), связи клона фильтруются по блокам своего юнита (`activeT11`, а не общий `unitT11Set` — чужие связи не дублировались с несмапленными T11), предупреждение — `GeneratedXml.Warnings` → журнал (`Log.Warn("F19: …")`) и счётчик в статусе экспорта. **Карточки:** rec `ISACARDSINFO` копируются только при `cardId`, используемом блоками результата, `Info` rec = имя блока (при клонировании k=1 cardId не меняется — rec шаблона раньше оставался со старым именем), rec исключённых юнитов отбрасываются как сироты. Приёмка: синтетический шаблон с 2 `GROBJTYPE=37`-мастерами + 2 пакета → ровно 2 блока с именами превью, `rec 630712.Info` = имя пакета 1, rec юнита B отсутствует, 1 предупреждение; одиночный мастер — без предупреждений; **404 проверки смоука (F19 — 7) пройдена**.
 42. **F20 — раздельные лимиты Count: регистры и биты (2026-10):** лимит размера пакета разделён: `SCADA_MB_SETTINGS` → `MaxCountRegisters` (FC03/FC04, ≤123 — формат блока выделяет 2 слова под число регистров) и `MaxCountBits` (FC01/FC02, ≤246); старый общий ключ `MaxCount` мигрируется в оба при загрузке и удаляется при сохранении (`SettingKeys` — 24 ключа). Планировщик ограничивает пакет своим лимитом, предупреждение «пакет превышает лимит» — по типу функции; UI — отдельные поля с валидацией (регистры 0–123, биты 0–246).
 43. **F21 — станции из IO_LIST: параметры станции в `SCADA_MB_SLAVE_RULES` (2026-10):** таблица правил «станция → SlaveId» дополнена колонками IO_LIST: `IpMain`/`IpReserve` (IP основной/резерв), `Protocol` (TCP/RTU), `Speed`, UART (`Parity`/`StopBit`/`DataBit`), `Reverse`, `Timeout`, `MaxLength`; старые базы дополняются идемпотентно. `FillSlaveRulesCommand` («Заполнить из IO_LIST») строит правила из `M_SlaveStation`/`M_SlaveIdMain` и IP станции, SlaveId существующих правил не затираются; протокол станции определяет выбор мастер-шаблона (F22), RTU-пакеты планируются с `IsRtu`.
 44. **F22 — именованные мастер-шаблоны и генерация по протоколу станции (2026-10):** мастер-шаблоны блоков — таблица `SCADA_MASTER_TEMPLATES` (Name/Protocol/Body/FilePath; Protocol со «RTU» → RTU, иначе TCP): CRUD-список в окне (залить из файла, сохранить, удалить) + настройки `MasterTemplateName`/`MasterRtuTemplateName`; шаблоны привязок DataIn — `SCADA_DATAIN_TEMPLATES` (хранилище без генерации). `ScadaTemplateXmlService.WriteProtocolSplit` генерирует по протоколу станции: TCP-пакеты — из TCP-шаблона, RTU — из RTU-шаблона, склейка в один `BufScadaPOUS` с уникальными T11/Info (`MergeSplitResults`); без RTU-шаблона RTU-пакеты пропускаются с предупреждением в `Warnings` (→ журнал/статус экспорта).
 45. **F23 — переменные шаблона: маппинг «вход → колонка/литерал» (`SCADA_TEMPLATE_VARS`, 2026-10):** таблица `SCADA_TEMPLATE_VARS` (Scope/TemplateName/Var/IoColumn/Literal) хранит маппинг переменных генерации; скоуп `master` — входы мастера (dataout/datain — в плане после приёмки master). UI «Переменные мастер-шаблона»: входы парсятся из связей текущего шаблона (`ParseInputVariables`: SlaveId/TimeOut/Mode/Address/Count/…), для каждой — колонка IO_LIST (ComboBox из FieldRegistry) или литерал; колонка «Источник» показывает подстановку без маппинга («из плана» — SlaveId/Mode/Address/Count/TimeOut из расчёта пакета, «из шаблона» — значение шаблона). «Сохранить маппинг» пишет строки скоупа master (полная замена), при экспорте `ApplyTemplateVarsToPackets` заполняет `MbPacketPlan.VarValues` значением колонки первой точки пакета (`ColumnValues`) либо литералом; генератор имеет приоритет `VarValues` над источником из плана (числовой Address форматируется как вход блока), пустая колонка/неизвестная переменная — источник из плана с предупреждением в журнале; константа-источник (GROBJTYPE=34) получает `Info`/`T11Text`, тег — IV.
 46. **F24 — токены `{ИмяКолонки}` в паттернах имён блоков/POU (2026-10):** `MbPacketPlan` несёт `ColumnValues` — колонки IO_LIST первой точки пакета (`ColumnValuesOf(IoPoint)`, заполняется в `BuildPlan`); `ApplyBlockNamePattern` (имя блока) и `BuildPouName` (имя POU) после служебных токенов `{Seq}/{Slave}/{Station}/{Ip}/{Func}/{Port}` резолвят `{ИмяКолонки}` по значениям пакета (пробелы/точки → `_`), неизвестный токен остаётся литералом как есть; примеры паттернов: `MB_{Tag}_{Seq}`, `{M_SlaveStation}_POU`. Приёмка: **450 проверок смоука пройдена** (F23 — 11, F24 — 6; регрессия F13–F22 зелёная).
47. **F25 — маппинг «на каждый шаблон» + фикс ComboBox «Колонка IO_LIST» (2026-10):** `SCADA_TEMPLATE_VARS.TemplateName` — ключ маппинга: имя XML-файла шаблона без расширения (`ModbusTCP_v0`), для вставленного кода — `current`, пустое имя — легаси-строки (общий fallback). VM ведёт `CurrentTemplateKey` (пересчёт в `CheckTemplate`/`SaveTemplateVars`, подпись «шаблон: …» в UI); «Сохранить маппинг» заменяет только строки `[Scope]+[TemplateName]` — сохранение маппинга одного шаблона не затирает другой; `LoadTemplateVars(scope, templateName)` читает строки ключа + легаси (при совпадении `Var` приоритет у ключа); старый `LoadTemplateVars(scope)`/`SaveTemplateVars(scope, vars)` сохранены (легаси — пустое имя). Пустой ComboBox «Колонка IO_LIST» исправлен: `DataGridComboBoxColumn` с прямым `ItemsSource` не наследует DataContext ячейки (список всегда пуст) → `DataGridTemplateColumn` + `ComboBox` с `ItemsSource="{Binding DataContext.VarIoColumns, RelativeSource={RelativeSource AncestorType=Window}}"` (проверенный паттерн F14/ImportWindow), `IsEditable=True` — колонку выбирают из FieldRegistry или вписывают руками. dataout/datain-скоупы — после приёмки master (этап 3). Приёмка: **455 проверок смоука пройдена** (F25 — 5: два независимых ключа, приоритет ключа над легаси, чужой шаблон не затёрт, замена ключа точечная; регрессия F13–F24 зелёная).
48. **F26 — фикс: «Сохранить настройки» не сбрасывал «Шаблон привязок» (2026-10):** причина — `LoadDataOutTemplateList()` начинался с `DataOutTemplateNames.Clear()`; Reset-событие `ObservableCollection` сбрасывал `ItemsSource` редактируемого ComboBox в колонке «Шаблон привязок» грида Typno, TwoWay-привязка `Text` затирала `MbTypnoMapRule.Template` пустым значением у всех правил. Лечение — поштучная синхронизация (Remove отсутствующих / Add новых / обновление `Body`+`FilePath` у существующих) без Reset; выбор и привязки не сбрасываются. Приёмка: колонка «Шаблон привязок» сохраняется после «Сохранить настройки» (регрессия смоука зелёная).
49. **F27 — `M_Marka` в IO_LIST + «Записать Марку в IO_LIST» (2026-10):** новая колонка **`IO_LIST.M_Marka TEXT(255)`** (конец блока `M_*` перед `CBL_Id`; 130 колонок данных + ID = 131; `EnsureColumns` дополняет старые базы идемпотентно, `FieldRegistry`/`FieldDescriptions`/`IoPoint.Modbus.Marka` обновлены). `ScadaTechObjectRow.SourceTag` (служебное поле превья F12, в Excel не экспортируется) заполняется в `BuildRows`. Кнопка **«Записать Марку в IO_LIST»** (окно генератора перечня F12, после «Построить превью») → `ScadaTechObjectService.WriteMarka(rows, repo)`: по `SourceTag` находит точку IO_LIST, пишет вычисленную `MakeMarka`-марку в `M_Marka` (аудит Update, одна сессия репозитория), MessageBox «обновлено/не найдено». Приёмка: смоук (M_Marka в DDL/реестре, запись по превью, идемпотентность, аудит).
50. **F28 — фильтр станций при экспорте (2026-10):** в окне F13 над превью пакетов — панель «Станции: ☑» с кнопками «Все»/«Ни одной» и подсказкой «Генерить станций: X из Y» (`MbStationFilterItem`, `StationFilters` заполняется по станциям плана в `Build()`: новые — выбранными, состояние существующих сохраняется при перестроении). **Экспорт XML и запись привязок в IO_LIST выполняются только по выбранным станциям** (`SelectedStationPackets`/`FilteredPlan`) — иначе `M_BusBlock`/`M_BusDataOut` заполнились бы у негенерируемых станций; не выбрана ни одна → понятная ошибка без диалога. Статус экспорта: «станций X/Y, пакетов N».
51. **F29/F30 — шаблон пакетов по станции и функции записи `DataIn[]` (2026-10):** **F29** — `SCADA_MB_SLAVE_RULES.MasterTemplate TEXT(255)` (DDL + ALTER-миграция): в правиле станции выбирается конкретный шаблон из `SCADA_MASTER_TEMPLATES` (колонка «Шаблон пакетов» — редактируемый ComboBox); экспорт строит словарь «станция → тело шаблона» и передаёт в `WriteProtocolSplit` (перегрузка с `templateByStation`): пакеты группируются по телу шаблона, станции без правила — fallback по `Protocol` (TCP/RTU-шаблон из настроек); Typno по-прежнему определяет только data-шаблоны. **F30** — `BuildPlan` включает **FC05/06/15/16** (раньше пропуск `SkippedWrite`): в пакете всегда один `M_FuncCode` (группировка IP×порт×функция), FC05/06 — пакет на одну операцию, FC15 битовые/FC16 регистровые лимиты F20, FC22/23 отклоняются с предупреждением; привязка записи — `{Block}.DataIn[байт]` (`MbPacketPlan.IsWrite`/`Direction`, `MbBinding.IsWrite`; путь в `M_BusDataOut`); datain-эталоны (`Exemplar.IsWrite`, «тег → `DataIn[…]`», инвертированные подстановки) выбираются `ChooseWriteTemplate` (правило Typno → datain → по типу → единый write-эталон; нет write-эталона → пропуск с предупреждением), `Write` получил параметр `dataInTemplates` (`SCADA_DATAIN_TEMPLATES`); в превью колонка «Направление».
52. **F31/F32 — разделение окна и строковые шаблоны привязок (2026-10):** **F31** — левая колонка окна F13 стала `TabControl`: вкладка **«① Шаблоны пакетов (Master)»** (текущий XML-шаблон + мастер-шаблоны CRUD + новая **«Из файла…»** — файл → `SCADA_MASTER_TEMPLATES` → перечень; Protocol по имени «RTU») и вкладка **«② Data-шаблоны»** (редактор привязок + **объединённый перечень** dataout∪datain с колонкой «Направление»; отдельная группа «Залитые шаблоны (мастер / DataIn)» убрана). Кнопки перечня: «Из файла…» (`OpenDataTemplate` — тип по содержимому: есть `.DataIn[` → запись, иначе чтение; файл → БД → перечень → выбор), «В редактор» (чтение → редактор; запись → сводка), «Удалить» (по типу строки); `DataOutTemplateNames` для Typno-грида расширен именами datain. **F32** — `SCADA_TEMPLATE_VARS.IoColumn` принимает **строку-шаблон с несколькими токенами** («`{M_DcsTag} Adress: {M_Address}`»; литералы между токенами сохраняются) либо имя колонки; `Literal` — фиксированный текст. Резолв — `ModbusBlockPlannerService.RenderVarTemplate(template, columnValues, out unresolved)`: токены по `ColumnValues` первой точки пакета, неизвестная/пустая колонка → токен-литерал + предупреждение (семантика `RenderValue` F12); применяется в `ApplyTemplateVarsToPackets` (приоритет VarValues). UI-колонка переименована в «Колонка / шаблон». Приёмка: **475 проверок смоука пройдена** (F26–F32 — 20+ новых; регрессия F9–F25 зелёная).
 53. **F33 — переработка окна F13 (2026-10):** (1) `ScadaMbGenSettings` — `INotifyPropertyChanged` (TwoWay-привязки окна: «Обзор»/лимиты сразу видны в полях). (2) Входы мастера: switch подстановки дополнен `IpOctet_1..4` (октеты IP пакета) и `Port`; **пустой IV шаблона больше не получает голый хвост** «ip,ip,ip,ip,port» (`SetIvEndpoint` → пустая строка + предупреждение «IV шаблона мастера пуст — задайте их связями входов IpOctet_1..4 и Port»; хвост SCADA разложила бы по входам с начала: Request=192, SlaveId=168, TimeOut=4…), непустой IV — историческая замена хвоста. (3) **BOOL-индексация** `DataOutByteIndex(offset, isBit)`: для FC01/02/05/15 каждый элемент dataOut(dataIn) — bool по адресу пакета (индекс = смещение адреса: адрес 10 → `dataout(10)`; новый пакет → от 0), для FC03/04/06/16 — `offset*2`; граница привязки для битов — в адресах (Count). (4) Группировка пакетов — «(Typno, IP, порт, функция)», порядок: Typno → IP → порт → функция → адрес; **один пакет = один Typno**. (5) **Строгий Typno→шаблон:** при переданном `typnoMap` точка без правила / правило с ненайденным шаблоном / нет эталона типа → привязка пропускается с предупреждением (fallback «по M_DataType»/«INT»/«основной шаблон» отключены; `typnoMap == null` — историческое F13). (6) **Размер переменной `SCADA_TYPNO_MAP.Size TEXT(10)`** (DDL + ALTER): `32bit` (4 байта = `DataOut[0..3]`) / `16bit` (2) / `8bit` / `bit` (каждый `DataOut[i]` = бит 0/1) / `64bit` (8), пусто — авто по M_DataType; автозаполнение при выборе шаблона привязок в правиле (`DetectTemplateSize`: источники эталона 4/2/8 → 32/16/64bit, 1 → bit для bool-like/8bit), колонка «Размер» (редактируемый ComboBox), приоритет Size над M_DataType в ширине пакета, валидация Size ↔ эталон/функция → предупреждения. (7) **Маппинг объектов data-шаблонов:** переменная = блок 31/34 (константа/тег) кроме источников `.DataOut[/.DataIn[` и приёмника; грид «Объекты data-шаблонов» («Заполнить из шаблонов»/«Сохранить маппинг объектов»), хранение `SCADA_TEMPLATE_VARS` scope **dataout**/**datain** (TemplateName = имя data-шаблона); при экспорте значение объекта: шаблон `{Кол}…` → рендер по ColumnValues пакета (F32), колонка → значение, иначе литерал; константе (34) — Info/T11Text, тегу (31) — IV; неразрешённая колонка → предупреждение + шаблонное значение. (8) Левая колонка окна 420 → **630** (окно 1350 → 1560) — лимиты «Регистры/Бит» видны и редактируемы. Приёмка: **494 проверки смоука пройдена** (F33 — 25+ новых; регрессия F9–F32 зелёная).
 54. **F34 — автозаполнение входов мастера + правки превью + фикс маппинга data-объектов (2026-10):** (1) **UI-маппинг F23/F25 убран** (группа «Переменные мастер-шаблона» удалена; `TemplateVars`/`CurrentTemplateKey`/`RefreshTemplateVars`/`SaveTemplateVars`/`ApplyTemplateVarsToPackets` вырезаны из VM — сервисные API `SaveTemplateVars`/`LoadTemplateVars` не тронуты (используют data-маппинг F33)). (2) **Автосинтез входов:** `ScadaTemplateXmlService.MasterInputValue(p, port, s)` — единый резолв значения (VarValues-приоритет F23 сохранён для обратной совместимости, далее план: SlaveId/Mode/Address/Count/TimeOut/IpOctet_1..4/Port); в `Write` недостающие входы шаблона (ModbusTCP_v0 даёт только SlaveId/TimeOut) **синтезируются блоками-константами (GROBJTYPE 34)** с именной связью `LastPoint …|True|{Вход}|…` к пину мастера — XML всегда заполняется данными плана; Address формируется `FormatBlockAddress`; размещение — ниже всех блоков юнита; **RTU-мастер** (имя блока/пакета/rec ISAOBJSINFO содержит «RTU») — IpOctet_1..4/Port не синтезируются (+ предупреждение «F34: RTU-мастер…»). (3) **Превью пакетов редактируемое:** `MbPacketPlan` → `INotifyPropertyChanged`; ячейки IP:порт (сеттер парсит `a.b.c.d:port`), SlaveId, FuncCode, Address, Count, Тайм. мс (остальные — только чтение); `CellEditEnding` → `VM.NotifyPacketEdited` — пересчёт `AddressInput` (формат «регистр+адрес») и привязок (`Offset`/`DataOutExpr` от нового начального адреса); экспорт использует те же экземпляры плана → правки применяются. (4) **Маппинг объектов data-шаблонов:** `ParseTemplateObjects` включает **блок-приёмник** (TargetTpl: DCSTAG и др.) — ранее он исключался и всегда получал `TagNameFor(тег)` (пустой тег → пустое Info); `ApplyBindingSubstitutions` для приёмника: маппинг объекта → тег привязки → **Info шаблона + предупреждение** (пустое имя больше не генерится); `FillDataTemplateVars`/`LoadDataTemplateVars` учитывают **текущий шаблон редактора** (ключ = `Settings.DataOutTemplateName`, иначе «dataout») — объекты вида без сохранения в перечень; fallback экспорта: ключ Typno/настроек не найден + в `dataVars` один шаблон → берётся он (+ предупреждение). Приёмка: **516 проверок смоука пройдена** (F34 — 22 новых; регрессия F9–F33 зелёная).
 55. **F35 — строгий маппинг объектов data-шаблонов + входы мастера в `<IV>` (2026-10):** подстановки при генерации экземпляров — **только из явных источников**: таблицы «Объекты data-шаблонов» (`SCADA_TEMPLATE_VARS` dataout/datain) и плана пакета (превью); скрытых/fallback-подстановок нет. (1) Приёмник цепочки (DCSTAG/DCSTAG_BOOL и др.): имя — **только** из строки маппинга объекта (значение колонки/строкового шаблона/литерала, санитизация `TagNameFor`: `1130-MXA-01301A` → `_1130_MXA_01301A`) + член эталона (.Xin); без маппинга/неразрешённая колонка — **Info клона не изменяется вовсе** (тег привязки как источник имени удалён), предупреждение один раз на (пакет, объект), только если таблица маппинга передана. (2) Разрешение маппинга — по колонкам IO_LIST **своей точки** привязки (`MbBinding.ColumnValues`, заполняется в `BuildPlan`): в пакете из нескольких адресов каждый приёмник получает своё значение (адрес 579 → M_Marka 579, 580 → M_Marka 580). (3) Ключ маппинга (правило Typno → настройка шаблона) не найден → подстановок нет + предупреждение; fallback «единственного шаблона маппинга» F34 удалён. (4) `MbPacketPlan.VarValues` (F23) удалён — входы мастера строго из плана. (5) Входы мастера пишутся в позиционную строку `<IV>` блока (`ScadaTemplateXmlService.BuildMasterIv`), карта позиций: 2=SlaveId, 3=TimeOut, 4=Mode, 5=Address, 7=Count (поз. 6/8 — буферы «(246(0))» скелета), 17-20=IpOctet_1..4, 21=Port; пустой/усечённый IV шаблона дополняется скелетом `FALSE,0,0,0,0,(246(0)),0,(246(0)),FALSE,TRUE,3(0),FALSE,0,65533,0,6(0),0,0,0,0,0`; **синтез блоков-констант 34 + связей (F34) отменён**; шаблонные связи SLAVEID/TIME_OUT по-прежнему заполняются из плана; RTU-мастеру позиции 17-21 не пишутся (+ предупреждение). Приёмка: **511 проверок смоука пройдена** (новые F35 + обновлённые F13/F14/F16/F18/F23/F33/F34; регрессия F9–F34 зелёная).
 56. **F36 — канал подстановки маппинга объектов data-шаблонов (2026-10):** тип источника в строке маппинга («Объекты data-шаблонов», `SCADA_TEMPLATE_VARS` dataout/datain) определяет, что заменяется, — одинаково для приёмника (DCSTAG и др.), тега-объекта 31 и константы 34. (1) **Колонка IO_LIST** или **строковый шаблон `{Кол}`** → **канал ИМЕНИ**: у тега (31) `Info` клона = `TagNameFor(значение)` (+ член эталона `.Xin` у приёмника), **шаблонный `<IV>` не трогается** — напр., `DCSTAG ← M_Marka` даёт `Info="_1115_MII_00101"`, `<IV>` остаётся шаблонным; тег вне цепочки источника/приёмника дополнительно получает своя карточка rec с новым именем; у константы (34) значение подставляется в `Info`/`T11Text` как есть (константа — значение, не имя тега; поведение F33 сохранено). (2) **Литерал** → **канал ЗНАЧЕНИЯ**: подстановка в `<IV>` тега (приёмника/объекта), `Info` остаётся шаблонным; карточка приёмника — шаблонное имя объекта. (3) Неразрешённая колонка — предупреждение + фолбэк на литерал (канал значения); пустой маппинг — Info шаблона (F35). Реализация: `ResolveDataVarValue` возвращает `out bool fromName` (true — колонка/«{}», false — литерал), `ApplyBindingSubstitutions` применяет канал в ветках объекта 31/34 и приёмника. Замечание: одинаковый литерал на несколько привязок даёт одинаковое шаблонное `Info` приёмника (обычно литерал — значение, а не имя). Приёмка: **515 проверок смоука пройдена** (F36 — колонка → `Info`/`<IV>`-неприкосновенность тега и приёмника, константа «как есть», литерал → `<IV>`/Info шаблонный, rec-карточка при литерале; регрессия F9–F35 зелёная).
 57. **F37 — признак контроллера, split-экспорт файлами, дедупликация цепочек, ObjectTag и диагностика маппинга (2026-10):** (1) **Диагностика (F37.1):** var-объект без строки в маппинге (ветка `isVarBlock`) даёт предупреждение «F37: объект шаблона … нет строки объекта» — раньше молчало; баг: литерал «2» не прописывался в `<IV>` `SLAVE_BYTES_ORGER` шаблона `MB_AI_REAL32`, если имя строки маппинга не совпадало с `Info` блока точно (`SLAVE_BYTES_ORDER` против `SLAVE_BYTES_ORGER`), — теперь несовпадение видно в журнале. (2) **`Identification.Controller` во всех группировках/правилах/фильтрах:** `SCADA_MB_SLAVE_RULES.Controller` (TEXT(255); DDL + ALTER существующих баз), `MbSlaveIdRule.Controller`/`MbPacketPlan.Controller`/`MbStationFilterItem.Controller|Key|Display`; группировка пакетов `BuildPlan` — `(Controller, Station, Typno, IP, Port, FuncCode)` (одна станция у двух контроллеров → 2 пакета со своими именами мастеров); правило SlaveId — по ключу `Controller|Station` (приоритет), затем универсальное без Controller; `MergeSlaveRulesFromPoints` создаёт `(Controller|Station)` и не дублирует универсальные; фильтр станций/`FilteredPlan` — по тому же ключу; колонка «Контроллер» в гриде правил и превью. (3) **Split-экспорт «Контроллер_Станция_№»:** `ScadaMbGenSettings.SplitByControllerStation` (по умолчанию включён; чекбокс «Файлами: контроллер/станция/Typno»; сводный файл — опция) — `ExportSplit` пишет отдельные файлы по шаблону с токеном `{Controller}` (`SanitizeFilePart`); между файлами `ShiftSettingsForNextFile`/`MaxCardId`/`MaxT11` сдвигают `BaseT11Id`/`BaseCardId` выше записанных карточек (T11/card-ID не дублируются). (4) **Дедупликация data-цепочек:** `seenExpr` по `DataOutExpr` в `Write` — 4 DO-тега одного адреса (1115-MHS A/B/C/F → 579) дают одну цепочку (первый тег), клоны с одинаковым `DataOut` не создаются. (5) **ObjectTag (F37.5):** `ModbusMapService.DeriveObjectTag` — «до пробела → срезка MCU-префикса → до „_“» (полное имя `1120-P-203A.HE-JB` сохраняется), применяется при импорте и пересчитывается при `LoadFromDb`; уровень «до точки» — в `FindMapRow`/`BaseDevice` (точное имя → базовое устройство). Приёмка: **530 проверок смоука пройдена** (F37 — 15 новых; регрессия F9–F36 зелёная).
 58. **F38 — текстовые объекты [TEXT] примитивов и пакетов data на POU (2026-10):** (1) **Текстовые комментарии.** Объект маппинга — **первое слово** значения `[TEXT]` примитива `<OnePrim>` основного шаблона (`[TEXT]=LOOPComment, AdressComment…` → объект `LOOPComment(Text)`; `ScadaDataOutXmlService.ParseTextObjects`, дедуп IgnoreCase, порядок появления). «Заполнить из шаблонов» добавляет такие строки в грид «Объекты data-шаблонов» с направлением «текст» (тело основного шаблона — `LoadTemplateText()`); хранение — `SCADA_TEMPLATE_VARS` scope `dataout` под ключом текущего data-шаблона (`CurrentDataTemplateKey`), маркер «(Text)» в `Var` (`LoadDataTemplateVars` показывает Direction «текст», roundtrip без изменения таблиц). При экспорте `ScadaTemplateXmlService.ApplyPrimTextSubstitution` (только клоны примитивов юнитов пакетов; общие примитивы копируются как в шаблоне) заменяет **всю строку `[TEXT]`** клона резолвом `ResolveDataVarValue`: колонка IO_LIST / строковый шаблон «{Кол}…» по `ColumnValues` первой точки пакета, иначе литерал — канал значения, текст пишется как есть (без `TagNameFor`); `[FONTID]`/`[HINT]` не трогаются; порядок поиска строки — ключ активного data-шаблона → сквозной поиск по `dataVars`, имя — `ident(Text)` c fallback `ident`. Нет строки — текст без изменений + предупреждение «F38: … нет строки объекта…» один раз на (пакет, объект); неразрешённая колонка — фолбэк на литерал + предупреждение «не разрешился»; пустой итог — без изменений + предупреждение; `dataVars=null/пусто` — строгий режим F35 (без подстановок и предупреждений). `Write`/`WriteProtocolSplit` (`ScadaTemplateXmlService`) принимают необязательные `dataVars`/`dataVarsTemplateKey`; VM передаёт их и в сводном экспорте, и в `ExportSplit` (`BuildDataMaps`). (2) **Пакетов data на POU:** `ScadaMbGenSettings.DataPacketsPerPage` (по умолчанию 1 = «один POU на пакет» F13; Clone; Load/Save ключ `DataPacketsPerPage`, `Math.Max(1,…)` при сохранении; UI-поле «Пакетов data на POU:» в группе «Пакетирование») — `ScadaDataOutXmlService.Write` группирует пакеты файла привязок в чанки по N подряд: пакет атомарен (все его цепочки целиком на одном POU), зазор `yBase += 100` между пакетами чанка, имя POU — по первому пакету чанка (`BuildPouName` + `MakeUniquePouName`), `pouId++` на чанк; N=1 — прежнее поведение. Приёмка: **544 проверки смоука пройдена** (F38 — 14 новых; регрессия F9–F37 зелёная).

 59. **F44 — [TEXT] примитивов DATA-шаблонов: объекты маппинга и клон цепочки (2026-10):** (1) **Объекты.** `ScadaDataOutXmlService.ParseTextObjects` обходит **все** `OnePOU` шаблона (раньше — только первый; эталоны BOOL/INT/DINT/REAL в отдельных POU). «Заполнить из шаблонов» (`FillDataTemplateVars`) добавляет текстовые объекты **каждого** сохранённого DataOut/DataIn-шаблона строками Direction «текст» с ключом **имени своего шаблона** (`MB_AI_REAL32` → `Comment(Text)`); для несохранённого тела редактора — под ключ редактора; хранение — `SCADA_TEMPLATE_VARS` scope `dataout`, маркер «(Text)» в `Var` (roundtrip без изменения таблиц). (2) **Клон цепочки.** `Exemplar.Prims` (заполняется в `Parse` из `GrObj/OnePrim` эталона); `ScadaDataOutXmlService.Write` клонирует примитивы с каждой цепочкой в элемент `GrObj` OnePOU (после `ISAGraf`; пусто — GrObj не добавляется, регрессия F13): Y смещается `yBase` как у блоков, `SourceT11ID` перенумеровывается при ссылке на блок цепочки (иначе остаётся — плавающая подпись `MB_AI_REAL32` ссылается на несуществующий блок, это норма). Подстановка — `ScadaDataOutXmlService.ApplyPrimTextSubstitution`: строка маппинга в словаре **активного** data-шаблона цепочки (`dv`, F35-семантика), имя `ident(Text)` → fallback `ident` (общий public `ScadaTemplateXmlService.FindTextRow`/`ApplyTextValue`); резолв — `ResolveDataVarValue` каналом значения по колонкам СВОЕЙ точки (`BindColumns(b, p)`, без `TagNameFor`); **вся строка `[TEXT]`** заменяется, `[FONTID]`/`[HINT]` не трогаются. Нет строки — текст как в шаблоне + предупреждение «F44: … нет строки объекта…» раз на (пакет, объект); неразрешённая колонка — фолбэк на литерал + предупреждение; пустой итог — без изменений + предупреждение; `dv == null` — строгий режим F35. Итог: `Comment, AdressComment, TypeComment, StationComment` в `MB_AI_REAL32` теперь подставляется значением колонки/литерала точки привязки в каждом клоне цепочки файла привязок. Приёмка: **554 проверки смоука пройдена** (F44 — 10 новых; регрессия F9–F38 зелёная).
 60. **F45 — производительность окна F13 (2026-10):** оптимизация тормозов окна «Генерация блоков Modbus (XML)» (открытие, превью, гриды, загрузка шаблонов). (1) **Кэш схемы.** `TableCreator.EnsureServiceTables` — одно `GetTableNames()` + `HashSet.Contains` вместо ~20 отдельных `TableExists` (каждый открывал соединение и запрашивал `GetSchema` — медленно у ACE OLEDB); `ModbusBlockPlannerService.EnsureTables` после первого вызова пропускается (`_ensured`; сервис в `AppServices` живёт до смены БД). (2) **Пакетный маппинг.** `LoadDataTemplateVars` (открытие окна) звал `LoadTemplateVars(scope, name)` на каждый data-шаблон (N запросов); новый `LoadTemplateVarsAll(scope, out legacy)` — один `SELECT` на скоуп + группировка по TemplateName в памяти; `MergeTemplateVars(own, legacy)` — мерж легаси-строк (пустое имя) с приоритетом строк ключа (F25-семантика, закрыта смоук-эквивалентностью). Старые API не менялись. (3) **Батч-коллекции.** `Services/RangeObservableCollection<T>`: `AddRange` подавляет поштучные уведомления и шлёт один `Reset`; переведены `Preview`/`BindingsPreview` (VM F13: `Build` — пакеты + `SelectMany` привязок) и `Points` (`MainViewModel.Refresh`). (4) **PERF-замеры.** `Stopwatch` + `Log.Info("F45 PERF: …")` в конструкторе VM F13 (каждый Load*/Check* + итог), `LoadDataTemplateVars`, `Build` (GetAll/BuildPlan/превью + итог) — остаются для регрессии. Ограничение: таблицы, созданные внешним инструментом после первого EnsureTables, подхватит только перезапуск/смена БД. Приёмка: **563 проверки смоука пройдены** (F45 — 9 новых; регрессия F9–F44 зелёная).

 61. **F46 — простые data-шаблоны «тег → тег», корни write-эталонов в маппинге, фильтр грида объектов (2026-10):** (1) **Простые эталоны.** Шаблон без блоков `.DataOut[…]`/`.DataIn[…]` (например `MB_DI_TO_LOOP`: `DCSTAG_IN` → `DCS_LOOP_TAG`) больше не отклоняется — `Parse` принимает его как простой эталон «тег → тег» (`Exemplar.IsSimple`): корень = блок 31/34 без входящих связей, приёмник = тег 31 без исходящих (минимум 2 блока, приёмник в компоненте связности корня); `SourceCount`=1; направление — чтение. Такой шаблон валиден (статус «эталоны: 1») и экспортится шаблонным путём (POU с цепочками) вместо fallback-файла `_bindings`. (2) **Все переменные видны.** `ParseTemplateObjects` больше не исключает корень-тег (`SourceTpl`) — в грид «Объекты data-шаблонов» попадают и корень write-эталона (`SLAVE_SWAP_BYTES` в `MB_AO_WORD16` — багрепорт «маппинг не видит объект»), и корни простых эталонов (`DCSTAG_IN`); у read-эталонов SourceTpl — блок `.DataOut[…]`, отсекается `IsSourceBlock` (регрессии нет). (3) **Единая подстановка.** Маппинг объекта у корня write-/simple-эталона имеет приоритет (F36-каналы: колонка/«{}» → `Info=TagNameFor(…)` + карточка; литерал → `<IV>`); автотег write-корня (`TagNameFor(b.Tag)`) подставляется только при отсутствии строки маппинга (регрессия F30); простой корень без строки — Info шаблона + предупреждение F37 (автоподстановки DataOut нет — подстановка только через маппинг). (4) **Фильтр грида.** «Объекты data-шаблонов» показывает только объекты шаблона, выделенного в перечне «Data-шаблоны» (`ICollectionView DataTemplateVarsView`, IgnoreCase; выделение снято — все строки; «Заполнить из шаблонов»/«Сохранить маппинг» работают со всей коллекцией). Приёмка: **573 проверки смоука пройдены** (F46 — 10 новых; регрессия F9–F45 зелёная).

 62. **F49 — маппинг объектов data-шаблонов: «Колонка/шаблон» + «Начальное значение» разом (2026-10):** колонка UI «Литерал» в гриде «Объекты data-шаблонов» (окно F13) переименована в **«Начальное значение»** (поле БД `Literal` без изменений); семантика расширена: при заполненных ОДНОВРЕМЕННО «Колонке/шаблоне» и «Начальном значении» объект получает переименование по колонке (F36-канал имени: `Info=TagNameFor(значение колонки)`, константа 34 — `Info`/`T11Text` значения колонки как есть) И начальное значение в `<IV>` (`SetIvValue` в `ApplyBindingSubstitutions` — тег-объект 31, приёмник, константа 34, write-/simple-корень; раньше литерал при заданной колонке игнорировался). Только начальное значение — F36-канал значения (шаблонный `Info` + `<IV>`); только колонка — F36-канал имени (без `<IV>`); оба пустых — `Info`/`<IV>` шаблонные. Приёмка: **579 проверок смоука пройдены** (F49 — 6 новых; регрессия F9–F48 зелёная).

 63. **F50 — раскладка мастер-блоков: кластер от локальной позиции пакета, а не от глобального No (2026-10):** исправление бага раздельного экспорта (F37): `dx/dy` кластера в `ScadaTemplateXmlService.Write` считались от сквозного `MbPacketPlan.No` всего плана, поэтому файлы «Контроллер_Станция_№» начинались не с верхней части POU (блоки уезжали вниз на ряд `(No−1)/ColumnsPerRow` — «дыры от старых блоков»). **Координаты** теперь от локальной позиции `pos = posBase + idx` (новый параметр `Write(..., int posBase = 0)`); **`k = p.No` сохранён** для имен/`T11`/`cardId`/предупреждений (глобальная уникальность между файлами, шаблонные ID только у пакета №1 плана). `HEIGHT` POU — `maxRow = (posBase + count − 1)/cols`. `WriteProtocolSplit`: `posBaseGroups += group.Count` — в склеенном POU (TCP+RTU/станции) кластеры групп стоят плотно без наложений и пропусков; `MergeSplitTail`: `WIDTH`/`HEIGHT` склеенного POU = max(групп). Файл привязок не затронут (локальный `yBase`). Приёмка: **587 проверок смоука пройдены** (F50 — 8 новых: кластер No=17..19 с верха POU, HEIGHT=1420, шаблонные T11/cardId не переиспользуются при k≠1, склейка TCP+RTU без «дыр»; регрессия F9–F49 зелёная).

 64. **F51/F52/F53 — шаблоны на Typno, мастер-объекты в маппинге, выбор станций галочками (2026-10):** (1) **F51 Typno→несколько шаблонов:** правило Typno уникально парой **(Typno, Template)** — один Typno может иметь несколько правил (по одному на шаблон привязок, напр. BOOL_DI→MB_DI_DISCRETE_INPUT и BOOL_DI→MB_DI_TO_LOOP); каждое правило клонирует **свою цепочку** на привязку (`ScadaDataOutXmlService.WriteMulti`, карта правил — список на Typno; compat-перегрузка `Write` — одиночное правило, F14–F50 без изменений). В **split-экспорт**е data-файлы группируются по **(Typno, шаблон)** — имя `«Контроллер_Станция_Typno_Шаблон_№.xml»` (пустой шаблон → `main`), в каждый файл попадают цепочки только своего шаблона (импорт в разные POU); сводный режим — один файл со всеми цепочками. Дедуп `SaveTypnoMap` — по паре (последний выигрывает, канон Typno — от первого вхождения); схема SCADA_TYPNO_MAP без изменений. (2) **F52 мастер-объекты:** блоки 31/34 основного шаблона (юнит мастера, кроме него самого) появляются в гриде «Объекты data-шаблонов» (Direction «мастер», ключ — текущий data-шаблон; «Заполнить из шаблонов»). При экспорте пакетного файла подстановка по строке маппинга: колонка/«{}» → канал ИМЕНИ (`TagNameFor` тега 31, значение как есть у константы 34), «Начальное значение» → `<IV>` (F36/F49); **плановые входы мастера (SlaveId/Mode/Address/…) перебивают маппинг** (F35). (3) **F53 станции:** в перечень SCADA_MB_SLAVE_RULES колонки **«№»** и **«Генерировать»** (`Generate` YESNO, DDL+миграция, NULL→true); выбор станций галочками в гриде станций (кнопки «Все»/«Ни одной» + подсказка там же), экспорт/запись привязок идут только по станциям с включённой галочкой (`FilterPacketsByStationRules`: точный ключ «Контроллер|Станция», затем универсальный «Станция»; станции без правил — генерятся); сломанная панель F28 с WrapPanel над превью убрана, `MbStationFilterItem` удалён. Приёмка: **605 проверок смоука пройдены** (F51/F52/F53 — 16 новых; регрессия F9–F50 зелёная).

 65. **F55 — связывание Modbus (DCS_TAG): полное совпадение имени, «совпавшие не трогать», матчинг «максимум букв» (2026-10):** триггер та же кнопка — «Обновить связи Modbus (DcsTag)» («🔗 Modbus связи» тулбара/меню «Импорт»; при импорте карты — «Импортировать и связать»). Алгоритм `ModbusLinkService.Link` — три фазы: **R** — ручные правила F9.11 (прежняя логика); **1** — полное совпадение имени: ключ `FullKey` = только буквы/цифры (верхний регистр), класс P→PM/K→KM, номер без ведущих нулей — разделители «.»/«-»/«_» не значимы, т.е. `1612-P-611A.HE-JB` ≡ `1612-PM-611A.HE-JB` ≡ `1612-PM-611A-HE-JB` (≡ `1612PM611AHEJB`); совпавшие строки **закрепляются** (счётчик `LinkedFullMatch`, журнал «F55: полных совпадений…»); **2** — остальные точки: прежние три уровни (точный → префикс → база), но **закреплённые строки исключаются** — сигнал двигателя `1612-P-611A` не дописывается в строку `1612-P-611A.HE-JB`, а уходит на свободную строку своего семейства либо «Не связано»; кандидаты ранжируются по **длине общего префикса имени** («максимальное количество букв»), прежний ранжир — тай-брейк. Кандидаты полных имён: тег точки (приоритет 0, форма `NNNN-К-NNN + хвост`), ссылка в скобках в полной форме, Service с хвостом суффикса (новый `HeadTagFull`/`NormalizeFullName`); DCS-теги без суффикса именем объекта не являются. `UpdateAddressing` — без изменений (точное совпадение тега). Приёмка: **623 проверки смоука пройдены** (F55 — 18 новых; регрессия F9–F53 зелёная).

 66. **F56 — дедупликация сигналов одного адреса, пакеты FC05/FC06 по адресному пространству (2026-10):** баг «два пакета FC06 на одном адресе» (AO_WORD16_COM — команды делят регистр 0). (1) В `BuildPlan` сигналы группы (Typno×IP×порт×FC×станция×контроллер) после сортировки группируются по `Address`: точкой пакета остаётся первый попавшийся тег (`MbBinding.Tag`), `Width` — максимум по точкам адреса (32-/16-бит одного адреса — одна точка), остальные теги адреса — в новый read-only `MbBinding.SharedTags`; счётчик `MbPlanResult.DedupedSignals` + предупреждение F56 в журнале; статистика окна F13 — «дублей адресации (одна точка): N». (2) У пакетов записи снят `limit = 1` — FC05/FC06 пакетируются по адресному пространству как чтение (Contiguous/Cover/FixedSize, лимит `min(MaxCount, 123/246)`), `Count` = охват адресов участка: адреса 0 и 1 одного IP → один мастер-блок `Count=2`, пишет оба регистра (блок записи по документации пишет `Address..Count`). (3) `WriteBindings` пишет `M_BusBlock`/`M_BusDataOut` представителю и каждому тегу `SharedTags` (ограничение F9.4 сохраняется). Приёмка: **639 проверок смоука пройдены** (F56 — 8 новых; регрессия F9–F55 зелёная).

 67. **F57 — именованные профили настроек окна «Генерация перечня Modbus (Тех.объекты)» (2026-10):** (1) `SCADA_TEHOBJ_SETTINGS` — колонка `[Profile] TEXT(255)` (DDL + идемпотентная миграция `ALTER TABLE` в `TableCreator`; `NULL`/пусто = профиль «По умолчанию» — легаси-строки читаются без миграции данных; уникальна пара (`Name`, `Profile`)). (2) `ScadaTechObjectService`: `DefaultProfile` («По умолчанию»), `EffectiveProfile`/`ProfileMatches`, `LoadSettings(profile)`/`LoadInto` (загрузка в существующий INPC-объект `ScadaGenSettings` — привязки окна обновляются), `SaveSettings(settings, profile)` (UPDATE строк профиля → для «По умолчанию» дополнительно легаси-строки `Profile IS NULL/''` → INSERT), `LoadProfiles` (DISTINCT, «По умолчанию» всегда первый), `DeleteProfile` («По умолчанию» нельзя — false; иначе DELETE строк). (3) UI окна `ScadaTechObjectsWindow`: тулбар с ComboBox «Профиль» (переключение → `LoadInto` + статус), «Сохранить настройки» — в активный профиль, «Сохранить как…» (`NamePromptWindow.Ask`, заголовок «Сохранение настроек»; имя добавляется в список, выбор переключается), «Удалить профиль» (MessageBox Yes/No; для «По умолчанию» — без действия); `ScadaGenSettings` — INPC. Приёмка: **639 проверок смоука пройдены** (F57 — 8 новых; регрессия F9–F56 зелёная).

 68. **F58 — превью окна «Генерация блоков Modbus (XML, F13)»: все теги выбранной станции, грид станций ×2 (2026-10):** панель «Превью пакетов» (строка = пакет, «Первый тег») заменена полным списком тегов станции, выделенной в перечне «Станции slave» слева. (1) Модель `MbStationTagRow`: тег/роль («точка»/«общий адрес» — `SharedTags` F56 отдельными строками), Typno/тип/ширина/адрес/смещение/блок/путь привязки + ссылка `Packet` на исходный `MbPacketPlan`. (2) VM: `TagPreview` + `RefreshTagPreview()`; отбор станции — новый статик `ModbusBlockPlannerService.StationPackets` (точный ключ «Контроллер|Станция», затем универсальный; **без учёта Generate** — видны все теги станции; пустая станция — все пакеты); пересборка — на «Построить превью», смене/правке (INPC `Controller`/`Station`) выбранного правила и после F34-правки пакета. (3) `PreviewGrid` остался редактируемым: пакетные колонки (IP:порт, SlaveId, FuncCode, Address (пакет), Count, Тайм. мс) биндятся TwoWay через `Packet.*` — правки применяются к тому же экземпляру плана и попадают в экспорт; колонки тегов — read-only. Грид станций: `Height` 200→400. Приёмка: **661 проверка смоука пройдена** (F58 — 6 новых; регрессия F9–F57 зелёная).

 69. **F59 — обновление связей Modbus (DCS_TAG): два режима — полное / только пустые (2026-10):** `ModbusLinkService.Link` принимает `ModbusLinkMode`. **Full** — прежний сброс `LinkTag`/`LinkState` + сброс `DcsTag` (`ResetLinkResults(includeDcsTag: true)`) и полный пересчёт (устаревшие/ручные значения затираются — закрыт остаток F55 «DcsTag не сбрасывался при перепривязке»); перед запуском — MessageBox-предупреждение «все LinkTag/DcsTag/LinkState будут перезаписаны» с подтверждением. **FillEmpty** — без сброса: строки с непустым `LinkTag`/`DcsTag` (авто-, ручные в Access, из колонки S файла) закрепляются (фильтр индексов `byObject`/`byFullKey` — все фазы R/1/2 видят только пустые строки), их теги исключаются из кандидатов-точек (`SkippedAlreadyLinked` — ручная связь авторитетна, сигнал не перенаправляется), пишутся только новые связи; счётчики `PreservedFilled`/`SkippedAlreadyLinked`, `Summary` сообщает режим. UI: меню «Импорт» — «Обновить связи Modbus (DcsTag) — полное...» и «Заполнить пустые связи Modbus...»; кнопка «🔗 Modbus связи» тулбара — полное с подтверждением; «Импортировать и связать» работает в режиме FillEmpty (DcsTag файла не затирается, импорт одного файла не сбрасывает связи строк остальных). Приёмка: **661 проверка смоука пройдена** (F59 — 15 новых; регрессия F9–F58 зелёная).

 70. **F60 — split-экспорт: шаблонные T11ID/cardId не переиспользуются ни при k=1, ни при k>1 (2026-10):** исправление бага «ошибка создания экземпляра первого блока при импорте» пакетных файлов «Контроллер_Станция_№.xml». В `ScadaTemplateXmlService.Write` пакет №1 (k=1) наследовал шаблонные `T11ID`/`cardId` блока-эталона юнита — первый блок файла (напр. `MB_IMCS_EBSM102_AI32`: T11=2504954, card=806077 = ID шаблона `ModbusTCP_v0`) конфликтовал с уже существующими в проекте SCADA объектами шаблона/предыдущих импортов (импорт падал на первом блоке, k>1-блоки со свежими ID создавались). Устранено: каждый клон юнита (включая первый пакет) получает свежие `T11ID` (`nextT11++`) и `cardId` (`NextCardId`), rec карточки — с именем блока (`outCards`); имена/`<IV>`/связи/POU и счётчики `ShiftSettingsForNextFile` без изменений, связка пакетный↔data-файл через `MasterMeta` консистентна. Рекомендация настройками: токен `{Controller}` в «Паттерне имени блока» — имена блоков дублируются между контроллерами B04/B05. Приёмка: **663 проверки смоука пройдены** (F60 — 2 новых; F13-ожидания cardId первого мастера переведены на фактические; регрессия F9–F59 зелёная).



 71. **F61 — окно F13: превью пакетов отмеченных «Генерировать» станций (мастер-detail), зазор между data-цепочками, комментарии POU (2026-10):** (1) **Превью = пакеты.** Грид превью заменён с тегов станции (F58 `TagPreview` — удалён из VM) на пакеты: `PreviewPackets` = `FilterPacketsByStationRules` (тот же фильтр «Генерировать», что у экспорта/записи привязок; станции без правил — генерятся), строка = пакет (редактируемые F34 колонки IP:порт/SlaveId/FuncCode/Address/Count/Тайм. мс + №/Контроллер/Станция/Блок/Направление/Привязок); пересборка на «Построить превью», INPC-галочке `Generate`, «Все»/«Ни одной», смене/правке правила станции. `MbStationTagRow`/`StationPackets` (F58) остаются на сервисном уровне — покрыты смоуком. (2) **Master-detail.** `SelectedPreviewPacket` → таблица «Привязки DataOut» внизу фильтруется по выбранному пакету; повторный клик по read-only ячейке выбранной строки (`PreviewGrid_PreviewMouseLeftButtonDown`; правки F34-ячеек не трогаются) снимает выбор — показываются все привязки пакетов превью. Таблица расширена: Пакет/Контроллер/Станция (ссылка `MbBinding.Packet`, заполняется в `BuildPlan`), Тип/Ширина/Направление (`MbBinding.Direction`). (3) **Зазор data-цепочек.** `ScadaMbGenSettings.DataChainGap` (default 0 = историческая плотная раскладка, байт-в-байт): `WriteMulti` — `yBase += ChainStep(ex) + Math.Max(0, DataChainGap)`; зазор +100 между пакетами чанка (F38) — до F63 жёсткий (см. п. 73). (4) **Комментарии POU.** Захардкоженное `Disc="Обработка"` в POU файла привязок убрано; новые паттерны `PouCommentPattern` (основной файл; пусто — Disc шаблона) и `DataOutPouCommentPattern` (файл привязок; пусто — `Disc=""`; контекст — первый пакет чанка) с токенами имен POU (`BuildPouComment` = `ResolvePouTokens` без санитизации имени — Disc свободный текст с пробелами); UI-поля в группе «Пакетирование»; `SettingKeys` 24 → 27 (Load/Save/Clone). Приёмка: **675 проверок смоука пройдены** (F61 — 13 новых: SettingKeys 27, дефолты/Clone/roundtrip, DataChainGap=200 → цепочки +200, Disc пуст по умолчанию и по паттерну в обоих файлах, `MbBinding.Packet`/`Direction`, поля UI и пакетное превью; регрессия F9–F60 зелёная).


 72. **F62 — имя Modbus-блока/POU: ведущий «_» паттерна не пропускается (2026-10):** исправление бага «паттерн имени блока `_MB_{M_SlaveStation}_{Typno}` генерит `MB_…` — первый символ `_` пропущен». Причина — `ScadaTemplateXmlService.SanitizeNamePart` (финальная санитизация в `ApplyBlockNamePattern` и `BuildPouName`) делала `Trim('_')` по ПОЛУЧЕННОМУ имени, срезая ведущий/замыкающий `_` как созданный, так и записанный в паттерне. Исправление: срезаются по краям только `_`, **порождённые заменой** пробела/точки/кавычки на краю (паттерн `.{Seq}` → `.3` → `3` — прежнее поведение для «пустых» краёв), а `_`, присутствовавший в исходной строке, сохраняется: `_MB_{M_SlaveStation}_{Seq}` → `_MB_IMCS_EBSM102_2`, `MB_{Station}_` → `MB_IMCS_EBSM102_`, `_{Tag}_POU` → `_MY_TAG_1_POU`; то же правило действует на значения токенов (`{Station}`/`{Controller}`/`{Master}`/`{ИмяКолонки}`). Приёмка: **679 проверок смоука пройдены** (F62 — 4 новых; регрессия F9–F61 зелёная).

73. **F63 — межпакетный зазор файла привязок настраиваемый (2026-10):** жёсткие `yBase += 100` между пакетами чанка (F38, `ScadaDataOutXmlService.WriteMulti`) заменены на настройку `ScadaMbGenSettings.DataPacketGap` (default **10**; `yBase += Math.Max(0, DataPacketGap)` — 0 = пакеты вплотную, без наложения; отрицательные при Save клампятся в 0). `SettingKeys` 27 → 28 (+`DataPacketGap`; Load/Save/Clone), UI — поле «Зазор между пакетами data (px)» в группе «Пакетирование» (строка сразу после «Зазор между цепочками data (px)»). Намеренное изменение раскладки: для чанков с `DataPacketsPerPage > 1` расстояние между пакетами теперь 10 px (было 100); `N=1` (историческое «один POU на пакет») не затронут. Приёмка: **682 проверки смоука пройдены** (F63 — 3 новых: default 10/Clone/ключ `SettingKeys`, поле UI, maxY POU чанка раствор +10/+50; F13/F20 roundtrip `DataPacketGap=25` и `SettingKeys.Length == 28` расширены; регрессия F9–F62 зелёная).

74. **F64 — холст POU по фактическому bbox (+100), ID/POUNum из шаблона, шаг цепочки (2026-10):** (1) **Холст POU файла привязок** (`ScadaDataOutXmlService.BuildPacketPou`): `PARAMS` больше не копируется из шаблона verbatim — по фактическому контенту чанка считается bbox (`maxX`/`maxY` по `Block/Graphics` `X+WIDTH`/`Y+HEIGHT` и `GrObj/OnePrim` `X/Y` + размеры) и холст подгоняется строго под него: `WIDTH = PRINTWIDTH = maxX + 100`, `HEIGHT = PRINTHEIGHT = maxY + 100` (без `max` с шаблонным canvas); прочие атрибуты `PARAMS` из шаблона, `PARAMS` создаётся при его отсутствии. Холст растёт с числом экземпляров чанка. (2) **ID/POUNum — verbatim из шаблона для всех экземпляров POU** (убран счётчик `pouId++` 20000+; дубли ID допустимы — при импорте SCADA присвоит свои; `NAME` уникально, F17). (3) **Основной файл** (`ScadaTemplateXmlService.Write` + `MergeSplitTail`): после F50-подгонки/склейки проставляются `PRINTWIDTH = WIDTH`, `PRINTHEIGHT = HEIGHT`. (4) **Шаг цепочки**: `ScadaMbGenSettings.DataChainStep` (default **0** = естественный `ChainStep` по bbox эталона; `> 0` — жёсткий шаг глобально для всех цепочек; зазор `DataChainGap` прибавляется сверх шага); `SettingKeys` 28 → 29, UI — поле «Шаг цепочки data (px)» в группе «Пакетирование». Намеренные изменения: шаблонные `HEIGHT`/`WIDTH`/`PRINTWIDTH`/`PRINTHEIGHT` не копируются (холсты пересчитываются); ID/POUNum POU привязок не уникальны между экземплярами. Приёмка: **689 проверок смоука пройдены** (F64 — 7 новых; F13/F20 roundtrip `DataChainStep=40`/`SettingKeys.Length == 29`; регрессия F9–F63 зелёная).

75. **F65 — генератор экземпляров логических схем из шаблона BufScadaPOUS (2026-10):** окно «Генерация экземпляров типовых алгоритмов…» (`Views/ScadaAlgoInstancesWindow.xaml` + `ViewModels/ScadaAlgoInstancesViewModel.cs`, пункт меню главного окна → `MainViewModel.ScadaAlgoInstancesCommand`). Новые таблицы (`Schema.cs` DDL + `TableCreator.EnsureServiceTables`): `SCADA_ALGO_SETTINGS` (TemplateName / InstancesPerFile default 10 / IdStride default 10000 min 100 / FilePattern default `{Template}_{Seq}` / OutDir), `SCADA_ALGO_TEMPLATES` (Name PK, Body, FilePath — upsert), `SCADA_ALGO_BINDINGS` (Template, Signal, Mask, Suffix, ObjType, Constructor — по строке на имя `Block/@Info`), чтение `TYPNO` (9 кириллических колонок) из подключённой БД. Сервисы: `ScadaAlgoService` (`MarkFor` — формула марки по маске `*`/суффиксу/6-му символу Loop + `{Loop}`-конструктор; `LoadLoops` — группы IoPoint по `Loop` с `FirstRow`, без Typno → `Generate=false`; settings/bindings/templates CRUD) и `ScadaAlgoXmlService` (`Parse`/`ParseSignals`/`ApplyReplacements` — точечная замена имён блоков на марки, длинные имена первыми; `Generate` — экземпляр = контур, `NAME`/`Disc` = Loop, сдвиг `T11ID`/`cardId`/`FP`/`LP`/`ID`/`GroupID`/`POUNum` на `k*IdStride` внутри файла, карточки `ISACARDSINFO` собираются по cardId блоков экземпляра, `Common`/`ISAOBJSINFO` из шаблона; пагинация `InstancesPerFile` → файлы с именем по `FilePattern`, `AlgoLoopInfo.FileName` для грида). Исправлен баг: `Generate` передавал в `CollectCards` корень шаблона вместо сдвинутого экземпляра (карточки 2-го+ экземпляров дедуплицировались в `BuildFile`). Приёмка: **737 проверок смоука пройдены** (F65 — 48 новых: DDL, `MarkFor`, валидации, roundtrip настроек/привязок/шаблонов, парсинг/замены/имя файла, `LoadLoops`, генерация с пагинацией и уникальностью ID, XAML/VM-цепочка; регрессия F9–F64 зелёная).

76. **F66 — семейство объекта в связывании Modbus (2026-10):** один сигнал → не более одного объекта: сигналы одного объекта больше не привязываются к чужим объектам карты (к сигналам 2701-PK-1201A могли привязаться 2701-PK-1201B-M и 2701-PM-1201B — два адреса одного сигнала). `ModbusLinkService.ObjectBase` — базовый ключ семейства `NNNN-КЛАСС-НОМЕР[ЛИТЕРА]` (хвосты «.HE01»/«-HE-JB»/«-N»/«-M» отбрасываются, P→PM/K→KM, номер без ведущих нулей); равные ключи = один физический объект (под-строки `.HE01`/`.HE-JB1` — одно семейство). Якорь семейства — Loop-контура точки (`LoopFamilyMatches`: титул/номер строго по `CanonTag`; литер Loop обязан совпадать с литерой строки, Loop без литеры — литера строки не значима (VFD `9964-M-9904`); класс — по эквивалентам F9.6, только для многобуквенного Loop-класса); без пригодного Loop — семейство лучшего кандидата; fallback на кандидатное семейство только когда Loop-семейство не представлено в карте вовсе (Loop `9999-M-9999` при объекте 9999-PM-999A), «все строки закреплены» (FillEmpty) — не повод. Фильтр семейства действует в фазе 1 (полное совпадение имени чужого семейства не привязывается — перекрёстное упоминание в Service при Loop другого контура) и в фазе 2 (отфильтрованный индекс `byObject`, кэш на прогон); фаза R — ручные правила F9.11 вне фильтра. `boundTags` (тег → Id строки) запрещает повторную привязку одного тега к другой строке (`SkippedAlreadyLinked` + warn). `LinkState`: `ModbusMapService.LinkStateLinkedApprox` = «привязано не по полным совпадением!» — фаза 2 (усечённое имя/базовое устройство) пишет маркер, фазы R/1 — «привязано» и не деградируют; `ApplyLinkResults` принимает состояние каждой строки (полное совпадение побеждает), `MapRowsLinked` считает оба состояния (`IsLinkedState`), `ModbusLinkResult.LinkedApprox` + итог «; с отклонением F66: N», строка журнала F66. Приёмка: **760 проверок смоука пройдены** (F66 — 23 новых: unit `ObjectBase`/`LoopFamilyMatches` + tmp-БД: разделение A/B/PM-B, перекрёстный Service → «Не связано», маркер фазы 2, инвариант одного адреса, идемпотентность Full/FillEmpty; F9.3/B и F9.10 обновлены под новые состояния; регрессия F9–F65 зелёная).

77. **F67 — Loop-подстановка приводного класса: первый символ класса ключевой (2026-10):** исправлена привязка сигналов объекта P к чужому объекту K при одном номере/литере (точка «MCU.2650-PM-2001A - Oil pump motor_General Fault…» уходила в строки карты `2650-MXA-02001A`/`2650-MXA-22001A` — объекты `2650-P-2001A` и `2650-K-2001A`; аналогично для литер B). Корень — `ExtractCandidates`, ветка 4 (Loop → подстановка PM/KM по номеру): создавался кандидат чужого приводного класса (`2650-KM-2001A` для P-точки), который находил чужую строку в фазе 1 (`FullKey(2650-KM-2001A)` = `2650KM2001A` = FullKey объекта `2650-K-2001A`) и в фазе 2 (`ClassVariants(KM)` содержит `2650-K-2001A`); фильтр семейства F66 не ловил (Loop-класс «M» однобуквенный — не раскрывается, литер A = A). **Правило:** подстановка Loop-класса X отбрасывается (`HasForeignDriveClass`/`FirstClassChar`), если среди кандидатов тега/Service (приоритеты 0–3) есть кандидат P- или K-класса с другим первым символом класса (PM≡P, KM≡K — «первый символ ключевой»); кандидатов 0–3 нет (Loop-only точка) — обе подстановки как раньше (VFD `9964-M-9904` сохранены); DCS-кандидат (MXA/MII/MHS… — первый символ «M») Loop-fallback не ограничивает; источник истины — только кандидаты 0–3 (Loop-подстановка-предшественник не считается «чужой» для следующей). Приёмка: **772 проверки смоука пройдены** (F67 — 12 новых: unit `ExtractCandidates` — P-точка без KM, зеркало K-точки, Loop-only с обеими подстановками, DCS-кандидат, полное имя с хвостом; tmp-БД — строка P привязана полным совпадением, строка K «не привязана» (A и B), ловушка — сигнал с ролью FAULT не уведён в объект K, когда P-строка не подходит по роли (без фильтра фаза 1 уводила в K), инвариант «один сигнал — одна строка»; регрессия F9–F66 зелёная).

78. **F68 — резервный IP: парные Modbus TCP-блоки main/reserve + разделение источников data-цепочек (2026-11):** (1) **Планировщик.** Резервный endpoint точки — парсинг `M_SlaveIdBackup` (`ParseSlaveIdMain`: IPv4 + `port N`, порт из текста, иначе порт main); пустой backup → fallback на `SCADA_MB_SLAVE_RULES.IpReserve`. Для каждого main-пакета TCP-станции с резервным IP создаётся **twin-пакет** `MbPacketPlan.IsReserve` сразу за main: идентичная адресация (Station/Controller/Typno/SlaveId/FuncCode/Address/Count/Timeout; привязки скопированы с `BlockName`/`DataOutExpr` reserve-имена и теми же байтовыми индексами), IP/порт резервные; `main.ReserveTwin` — ссылка для data-генерации; счётчик `MbPlanResult.ReservePackets` («в т.ч. резервных reserve: N» в статистике). **Именование:** поле `BlockNamePattern` подписано «Имя блока TCP Master main», новая настройка **`BlockNamePatternReserve`** — «Имя блока TCP Master reserve» (`SettingKeys` → 30, Load/Save/Clone; токены те же, `{Ip}` — резервный IP; пусто — имя main + `_reserve`; уникальность — общий `usedNames`). RTU — без резерва; reserve==main — без twin + предупреждение; нечитаемый backup / разные reserve IP группы — предупреждения. Twin идёт в превью (новая колонка **«Соединение»**), в основной/split-экспорт (второй клон мастера: свежие T11/cardId, IV с резервным IP (позиции 17–21), `masterMeta` резервного блока) и в файл простых привязок; в `WriteBindings` (IO_LIST: `M_BusBlock`/`M_BusDataOut` — путь main), `StationPackets` (F58) и `CountUnmappedTypno` twin пропускаются. (2) **Data-шаблоны** (`WriteMulti`): twin-пакеты фильтруются (`!IsReserve`) — цепочка одна от main-пакета. Правило `MapSourceBlock` (DataOut и DataIn одинаково): чётное число источников ≥2 и есть `ReserveTwin` → источники сортируются сверху вниз (Y, затем X) и делятся пополам — **верхняя половина → main** (`main1,main2 = DataOut[bb+0..1]`), **нижняя → reserve** (те же байтовые индексы — адресация идентична); байт внутри половины — позиция по шаблонному `DataOut[k]`/`DataIn[k]`. Иначе (1 источник / нечётное / нет резерва) — историческое поведение: всё на main, байты по позиции. `cardId`/`IV` резервного источника — из `masterMeta`; граница F18 и валидация Size (F33) — по байтам на блок (`nBlock` = половина); итог «цепочек разделено main/reserve: N» в предупреждениях. **Изменение:** чётное число источников в шаблоне на станции с reserve IP = пара main/reserve (шаблоны вести по новому правилу); без reserve — поведение прежнее. Приёмка: **44 проверки смоука F68 пройдены** (twin из backup/из правила, имена по паттерну/фолбэк, идентичная адресация; Write — 9 блоков/IV резервного IP; WriteMulti — разделение INT/REAL/datain, 1 источник → main, фильтр twin 11 DataOut/4 DataIn/5 POU, регресс без reserve); сборка — 0 ошибок.

79. **F69 — подмена имён по токенам main/reserve в логике шаблонов + валидация/автозамена имён с красным выводом (2026-11):** (1) **Токены.** main-токен = `MasterNameBase` (имя блока мастера пакетного шаблона, автоматически); reserve-токен — настройка **`BlockTokenReserve`** (UI «Токен reserve в шаблоне», напр. `NAME_PACK_TCP_RESERVE`; `SettingKeys` 30 → 31, Load/Save/Clone; пусто — reserve-подмена не выполняется). Правило `SubstituteMasterTokens`: вхождение reserve-токена (проверяется первым, все вхождения) → reserve-имя пары, иначе main-токена → имя блока; суффиксы/члены (`.busy`, `_LINK`) сохраняются. **Юнит пакета** (`Write`): main-токен → имя СОБСТВЕННОГО клона (в twin-клоне — имя twin), reserve-токен → резервное имя пары (main-пакет → `ReserveTwin`, twin-пакет → собственное имя; reserve-блоков нет → без замены + «ИМЯ:»). Подменяются `Info` блоков (вместо ShiftInstanceName), значения констант (`T11Text` не-члены) и тексты `[TEXT]` примитивов (F38/F44 — шаблонный текст и значение маппинга); маппинг F35/F52/F44 ищется по ШАБЛОННОМУ имени и имеет приоритет (токен дополнительно применяется к его результату). «Общие» блоки вне юнита (F19) — без контекста пакета → предупреждение «ИМЯ:». **Data** (`WriteMulti`, параметр `masterNameBase` в конце; VM передаёт `_template.MasterNameBase`): var-объекты/приёмник/simple-root — подмена шаблонного имени, когда строки маппинга нет; reserve-имя = `ReserveTwin` main-пакета. (2) **Валидация/автозамена:** `SanitizeNameFull`/`CollapseUnderscores`/`ValidateName`/`SanitizeObjectInfo` — все спецсимволы (кроме букв/цифр/«_») → «_» (серии — одним), `__` → `_`; валидируется голова имени **до первой точки** (`.busy`/`.Xin`/`.DataOut[0]` — член сохраняется). Применяется к именам блоков (`ApplyBlockNamePattern` + историческое имя), POU (`BuildPouName`), объектам юнита/data, маркам (`TagNameFor`, `MakeMarka` F12/F27); каждая замена — предупреждение **«ИМЯ:»**. (3) **Красный вывод:** окно F13 — красный блок `NameWarningsText` под статусом (строки «ИМЯ:» после превью/экспорта) + подсветка строк превью (`MbPacketPlan.NameRenamed`: красный фон и красный текст ячейки «Блок») + журнал; предупреждения плана — в журнал (`Log.Warn`); окно F12 — аналогичный красный блок. Поле «Токен reserve в шаблоне» — группа «Пакетирование», строка 18. **Изменение:** имена со спецсимволами заменяются по полному правилу с красным предупреждением. Приёмка: **41 проверка смоука F69 пройдена** (регресс F68: twin/IP/адресация, Write — 9 блоков + IV, split INT/REAL/datain, counts 11/4/5, легаси; валидация имён всех типов + «ИМЯ:»; токены в юните main/twin/ST2/My-Obj→My_Obj; токены в data main/reserve/ST2/My-Bad-Var→My_Bad_Var; без reserve — легаси); сборка — 0 ошибок/0 предупреждений.
80. **F70 — сиротская логика шаблона размножается по main-пакетам; reserve-токен из имени второго мастера (2026-11):** (1) **Контекст.** В шаблонах вида `ModbusTCP_reserv_v0` мастера не связаны графически с failover-логикой (SCADA-ссылки `X.Busy` работают по имени) → логика была «общим» блоком и клонировалась один раз без подмены (F69 «вне юнита пакета»); теги `X.Busy`/`X.Error` (gt31) наследуют `IsaObjId` мастера (17573) и по rec-связке ложно считались блоками мастера. (2) **Фикс** (`FindMasterElements`, связка①): блок-мастер — только `GROBJTYPE=37` с `IsaObjId ∈ rec ISAOBJSINFO(MB_TCP_MASTER*)`; gt31-теги — не мастры (F15: «мастер опознаётся по имени объекта»). (3) **Пул сирот с токенами**: компоненты вне юнитов (и не-мастерские блоки исключённых F19-юнитов) с main-/reserve-токеном входят в клон-набор main-пакета (`cloneT11Main = юнит ∪ сироты`) — блоки/связи (оба конца в наборе)/примитивы `[TEXT]` клонируются per-packet с подменой: `NAME_PACK_TCP_MAINE_LINK` → `_MB_…_MAIN_LINK`, `_MAIN_2_LINK`, …; `NAME_PACK_TCP_RESERVE*` → имя twin. **В twin-пакеты сироты НЕ клонируются** (только юнит мастера — иначе оба токена в twin-клоне дали бы одно имя); компоненты без токенов — «общие», как раньше (регрессии нет). (4) **Reserve-токен**: приоритет — настройка `BlockTokenReserve`; при пустой — имя **второго мастера шаблона** (`TemplateInfo.ReserveTokenBase` / `units[1].Master.Info`) — в БД настройка пуста, фолбэк критичен; то же значение передаётся в `WriteMulti` (параметр `reserveTokenBase`). (5) **Защита имён**: уникальность `Info` внутри клона (имя мастера резервируется; повтор → суффикс + «ИМЯ: конфликт…»). (6) **Итог по шаблону юзера**: каждый main-пакет содержит всю логику с именами `_MB_…_MAIN_k…`/`_MB_…_RESERVE_k…` (в т.ч. `.Busy/.Error/_LINK`); twin-пакеты — только мастер; у станции без twin reserve-объекты остаются шаблонными + предупреждение. **Изменение**: gt31-теги с `IsaObjId` мастера больше не считаются блоками мастера (только rec-связка①; fallback② — GROBJTYPE=37 — без изменений). Приёмка: **32 проверки смоука F70 пройдены** (синтетический шаблон-аналог юзерского: подмена per-packet во всех main-пакетах, фолбэк reserve-токена, twin без логики, tokenless-сирота общая, F19; data-токены + ST2-предупреждение + регресс F68 split; регресс F69 юнит/санитизация; **на реальном `_Шаблоны\ModbusTCP_reserv_v0.xml`** — `.Busy/.Error/_LINK` подменены, резервная сторона → имена twin); сборка — 0 ошибок/0 предупреждений.

81. **F71 — колонки резервной пары `M_BusBlockRes`/`M_BusDataOutRes` в IO_LIST (2026-11):** (1) **Схема.** В DDL `IO_LIST` и `Schema.DataColumns` (порядок = DDL) после пары `M_BusBlock`/`M_BusDataOut` добавлены `M_BusBlockRes TEXT(255)` и `M_BusDataOutRes TEXT(255)` — **132 колонки данных (+ ID = 133)**; тип по умолчанию `TEXT(255)` (`SqlTypeFor`). Существующие базы (в т.ч. рабочая `BD Modbus.accdb`) мигрируются автоматически и идемпотентно: `AppServices` → `TableCreator.EnsureColumns` → `ALTER TABLE ADD`. (2) **Модель/реестр.** `Modbus.BusBlockRes`/`Modbus.BusDataOutRes` (`IoPoint.Modbus`) + `FieldRegistry` (`FS("M_BusBlockRes",…)`, `FS("M_BusDataOutRes",…)`): репозиторий работает через реестр целиком — SELECT/INSERT/частичный UPDATE, аудит `IO_LIST_Audit`, карточка точки и Excel-выгрузка подхватывают поля автоматически; `FieldDescriptions` — описания. (3) **Запись** (`WriteBindings`, кнопка «Записать привязки в IO_LIST»): `wanted` → (main-блок, main-путь, reserve-блок, reserve-путь); reserve-блок = `packet.ReserveTwin?.MasterName` (F68 twin), reserve-путь = `{имяРезерва}.{DataOut|DataIn}[DataOutByteIndex(offset, IsBit)]` — **тот же байтовый индекс**, что у main; twin-пакеты по-прежнему пропускаются (в `M_BusBlock`/`M_BusDataOut` — только main); без twin и после снятия резерва оба reserve-поля → NULL; очистка непопавших в пакеты точек — все четыре поля → NULL; SharedTags (F56) получают те же 4 поля; аудит — Update по каждому изменённому полю. (4) **Превью F13**: `MbBinding.ReserveBlockName`/`ReserveDataOutExpr` заполняются в `BuildPlan` для main-пакетов с twin; в таблице «Привязки (DataOut)» — колонки «Reserve (M_BusBlockRes)» и «Путь reserve (M_BusDataOutRes)». **Приёмка**: 23 проверки смоука F71 пройдены (новый DDL/реестр, DataColumns = 132 без дублей; `EnsureColumns` мигрирует старую таблицу; точка с twin → main + reserve с индексом `[0]`; SharedTags; без twin → NULL; очистка всех 4 полей; не-Modbus-сигнал — ошибка; аудит обоих полей; снятие резерва → NULL при сохранённых main); сборка `dotnet build` — 0 ошибок/0 предупреждений.

82. **F72 — UX: убрана красная подсветка превью F13 по автозамене спецсимволов; вывод «ИМЯ:» — нижняя панель + журнал (2026-11):** в окне F13 убраны `DataTrigger`-подсветки `MbPacketPlan.NameRenamed` (красный фон строки превью с tooltip и красный текст ячейки «Блок») — пакеты с исправленным именем не выделяются в превью. Сообщения **«ИМЯ:»** (спецсимволы → «_» в именах блоков/объектов, тегах, марках) выводятся только красным списком в **нижней панели** окна (`NameWarningsText` — F13/F12, под статусом) и **пишутся в журнал событий** (`Log.Warn`: F13 — построение превью и экспорт, все warnings включая «ИМЯ:»; F12 — построение перечня). Свойство `NameRenamed` сохранено (признак автозамены). Приёмка: `dotnet build` — 0 ошибок/0 предупреждений; в XAML нет триггеров по `NameRenamed`.







83. **F73 — полная копия шаблона на пакет (2026-11):** `ScadaTemplateXmlService.Write` клонирует шаблон целиком на каждый main-пакет: юнит units[0] ∪ юнит units[1] (резервный мастер у пакетов с twin, имя — из плана `p.ReserveTwin.MasterName`) ∪ сироты F70 ∪ вся прежняя «общая» логика per-packet (сдвиг `ShiftInstanceName`/токены, уникальность `usedInfo`, конфликт → `MakeUniqueName` + «Я:»); связи/примитивы — по набору клона (remap T11 + сдвиг, примитив без `SourceT11ID` клонируется, источник пропущенной компоненты — дроп). Twin-пакет при `units.Count>1` кластер не создаёт: `GeneratedXml.ClusterCount` + `posBaseGroups += ClusterCount` (без дыр); одиночный шаблон — прежний F68. езервный мастер: IV/cardId в `masterMeta` (`BuildMasterIv(srcIv, p.ReserveTwin, …)`), входы из своего плана; units[2+] не клонируются, main без twin при reserve-мастере — предупреждение «F73: … M_SlaveIdBackup». аппинг F52 без фильтра gt31/34 (любой не-мастерский объект; «нет строки» — только для 31/34). риёмка: смоук 15+4 проверки, сборка 0/0.
84. **F74 — постоянный текст в «олонке/шаблоне» создаёт объект (2026-11):** `ResolveDataVarValue` возвращает не-колонку без `{}` с `fromName=true` — объект получает имя = текст (`TagNameFor`, карточка, IV по F36/F49); раньше текст был `unresolved` и объект не создавался. устая известная колонка и `{}` при `columnValues == null` — прежнее поведение; литерал — запасной канал при пустом поле. риёмка: смоук 5 проверок.
85. **F75 — `IO_LIST.M_Bit` и битовые data-шаблоны Bit0..Bit15 (2026-11):** колонка `M_Bit TEXT(255)` (DDL + `DataColumns` + реестр + описания, 133 колонки данных; `IoPoint.Modbus.Bit`) — номер бита сигнала; существующие базы мигрируют через `EnsureColumns`. ревью F13: чекбокс **«Смещение бит»** (`MbPacketPlan.BitOffset`): выкл → `Bit_i ← M_Bit=i` (0..15), вкл → `M_Bit=i+1` (Bit0←1 … Bit15←16). `MbBinding.SharedColumns` — колонки всех точек адреса; `FindBitColumns` ищет точку с нужным битом; var-объект/приёмник `Bit\d+` резолвят маппинг по её колонкам, пустой маппинг → имя = марка точки (карточка + IV), бит не найден → надпись `Bit_i` + предупреждение «F75:» один раз на (пакет, бит). риёмка: смоук 8 проверок, сборка 0/0.
86. **F76 — простые блоки: имя 1:1 из шаблона (2026-11):** критерий `IsSimpleBlock` (`GROBJTYPE != 31 && cardId <= 0` — константы 34, функции 35/36, 37 без карточки: `NOT`/`AND`/`«=»`/`SR`/`F_TRIG`…): в `ScadaTemplateXmlService.Write` имя берётся из шаблона 1:1 — отдельная ветка до токенов/`ShiftInstanceName`, без санитизации и без уникальности `usedInfo` (`keepTplName`; маппинг F52 остаётся), в `MergeSplitResults` — без дедупликации (`IsSimpleBlockEl`); резервный мастер (ветка `isReserveMasterClone`, F73) исключён из проверки уникальности — раньше его имя конфликтовало с собственным предварительным `usedInfo.Add` → суффикс `_2` + «ИМЯ: конфликт». Устранены артефакты `NOT_2`/`AND_2`/`SR_57`/`F_TRIG_91`, искажение константы `"0"`→`"1"` на пакете k>1, «`=`→`_`» и ложные «ИМЯ: конфликт» на дублях `AND`/`NOT`/`=`/`"0"` из шаблона. Приёмка: смоук 34 проверки (twin/2 пакета/склейка/регресс), сборка 0/0.
87. **F77 — UX красной панели сообщений F13 (2026-11):** `NameWarningsText` — read-only `TextBox` внутри `Border` с `MaxHeight=140` и внутренним вертикальным скроллом (список «ИМЯ:» больше не уходит за край окна); автоскролл до конца при каждом обновлении (`TextChanged` → `ScrollToEnd` после layout); кнопка **«✕»** справа очищает список («закрыть окно сообщений»), панель по пустому тексту скрывается (`DataTrigger` → `Collapsed`) и появляется заново при следующей операции (`SetNameWarnings`); сообщения копируются выделением. `StatusText`/`StatsText` и F12 — без изменений. Приёмка: `dotnet build` 0/0; ручная проверка.
88. **F78 — анти-наложение кластеров в BufScadaPOUS (2026-11):** `ScadaTemplateXmlService.Write` перед размещением вычисляет bbox шаблона по блокам/примитивам клона (`cloneT11Main` ∪ `commonT11` ∪ `unit1T11` при наличии twin-пакетов; `units[2+]` не клонируются) и после сеточных `dx/dy` сверяет прямоугольник кластера с общим списком `placedRects` (передаётся в `Write` из `WriteProtocolSplit` — группы разных POU не наезжают друг на друга): пересечение → весь кластер (мастер-пакет + доп. логика) переносится ниже (`dy = maxY1 − tplY0 + 50`, зазор `F78ClusterGap` = 50 px) + предупреждение «F78: пакет … перенесён ниже». Геометрия шаблона внутри кластера сохраняется (без «сжатия» пакета); холст OnePOU `WIDTH`/`HEIGHT` растёт до фактического bbox содержимого +100 (`PRINT*` = WIDTH/HEIGHT, F64). Без наложений координаты прежние — сетка F50 сохраняется. Приёмка: смоук 25 проверок (репродукция настроек 3/300/300 → 0 пересечений; сеточный регресс 1400/700; F76 ×6), сборка 0/0.

89. **F79 — панель ошибок F12 (по образцу F77) + версия в «О программе» (2026-11):** (1) окно F12
(«Генерация перечня Modbus (Тех.объекты)»): голый `TextBlock NameWarningsText` в нижней панели при
сотнях сообщений «ИМЯ:» растягивал панель на всё окно (превью сжималось в ноль, список нельзя было
закрыть) — заменён на панель по образцу F77: `Border` `MaxHeight=140` + read-only `TextBox`
(`TextChanged` → `ScrollToEnd`, `DispatcherPriority.Loaded`) + кнопка «✕»
(`NameWarningsClear_Click` → `vm.NameWarningsText = ""`) + `DataTrigger` Collapsed по пустому тексту;
обработчики в `ScadaTechObjectsWindow.xaml.cs`, `NameWarningsText` F12-VM без изменений.
(2) П.6 задания: новый `IO_PJT/AppInfo.cs` (`public const string Version = "F79"`),
`MainWindow.About_Click` выводит «Версия: …»; бамп версии после каждого изменения кода.
Приёмка: `dotnet build` 0/0.

90. **F80 — битовые data-шаблоны: «Адрес»/«Адрес/бит» + FALSE (2026-11):** (1) `SCADA_TEMPLATE_VARS`
+`BitMode`/`BitNo` (DDL + ALTER в `EnsureServiceTables`), модели `MbTemplateVar`/
`MbDataTemplateVarRow`, грид F13 — колонки «Режим» («Адрес»/«Адрес/бит») и «Бит» (0..15);
`ApplyBitModeDefaults` при загрузке/заполнении: `Bit_i` (IgnoreCase, в т.ч. `BIT0..BIT15`) →
«Адрес/бит»+номер, остальные → «Адрес». (2) `ApplyBindingSubstitutions` (var и приёмник):
«Адрес/бит» → `FindBitColumns(BitNo)` (M_Bit без «Смещения бит»), «Адрес» → только адрес,
пусто → F75-авто по имени **IgnoreCase** + смещение; бит не найден → `Info=FALSE` + карточка +
предупреждение «F80: … → FALSE» (F37/F35 «нет строки» подавлены). Кортеж `dataVars` →
`(IoColumn, Literal, BitMode, BitNo)`. Контекст: `MB_DI_WORD16_HOLDING` (объекты `BIT0..BIT15`
заглавными), `BD Modbus 2712-PK-0001` — адрес `0300`, биты 1..15 без бита 0. Приёмка: смоук
17 проверок (явный режим: BIT0→FALSE, BIT1..15→свои `_TAG_Bi`; «Адрес» → тег репрезентанта;
легаси IgnoreCase; FindBitColumns), `dotnet build` 0/0.

91. **F81 — шаблоны только в БД + окно редактора кода (2026-11):** (1) 3 таблицы шаблонов
+`Version LONG`/`SavedAt TEXT(20)` (DDL + ALTER `EnsureTemplateMetaColumns`); сохранение:
Version+1, `SavedAt` = `yyyy.MM.dd HH:mm`, `FilePath` = **только имя файла-источника**
(пустой аргумент → прежнее имя; чтение обрезает легаси-пути). Убраны «Обновить из файла»
(кнопка + VM-команда) и запись `FilePath` в настройки «Файл» при «В редактор»; сохранения из
редакторов передают путь только в режиме «Файл». (2) Новое окно `TemplateCodeWindow`
(большой попап, Consolas, Сохранить/Отмена) + кнопки **«Код»** в перечнях data и мастер
(`OpenDataTemplateCode_Click`/`OpenMasterTemplateCode_Click` → `GetDataTemplateCode`/
`SaveTemplateCode`/`GetMasterTemplateCode`/`SaveMasterTemplateCode`). (3) Перечень
«Мастер-шаблоны пакетов» — `DataGrid` как у data-шаблонов (Имя/Протокол/Файл-источник/
Версия/Сохранён); в обоих перечнях колонки «Версия»/«Сохранён». Приёмка: смоук 20 проверок
(миграция, v1→v2→v3, формат даты, легаси-путь→имя, TCP/RTU, datain, удаление), build 0/0.

92. **F82 — раздвигаемые блоки F13 (2026-11):** четыре блока левой колонки обёрнуты в `Grid`
    со сплиттерами (строки `Auto/4/*`, колонки `*/4/Auto`; горизонтальный `GridSplitter`
    (Rows, `ColumnSpan=3`) — высота, вертикальный (Columns, `RowSpan=2`) — ширина;
    `Background=#DDDDDD`, `MinHeight=60` у GroupBox): **«Станции slave»**, **«Мастер-шаблоны
    пакетов»**, **«Data-шаблоны (перечень)»**, **«Сопоставление Typno»**. Фиксированные высоты
    гридов (90/110/400/140) → `MinHeight` (60/60/180/80): по умолчанию высота соразмерна
    содержимому и растёт при наполнении; после перетаскивания фиксируется (стандартная
    семантика GridSplitter). Приёмка: `dotnet build` 0/0, статически 8 сплиттеров
    (4 Rows + 4 Columns), фиксированных Height у целевых гридов не осталось.

93. **F83 — «Пакетирование» только во вкладке «Шаблоны пакетов (Master)» (2026-11):**
    группа `GroupBox «Пакетирование»` (пакетов data на POU, зазоры цепочек/пакетов, шаг
    цепочки, комментарии POU, токен reserve) перенесена из общей левой колонки (была видна
    на обеих вкладках) внутрь StackPanel вкладки «① Шаблоны пакетов (Master)» (маркер-комментарий
    F83, отступ +4); на вкладке «② Data-шаблоны» не показывается. Приёмка: `dotnet build` 0/0
    (после фикса MC3089 — блок внутри `</StackPanel>` вкладки, а не вторым ребёнком `TabItem`),
    структурная проверка позиции группы.

94. **F84 — AO16/AO32: цепочки по шаблону правила Typno при несовпадении направления
    (2026-11):** пустые `…_AO16_MB_AO_WORD16_3.xml`/`…_AO32_MB_AO_REAL32_4.xml` (`<POUS />`)
    из-за несовпадения: вся БД опрашивается по **FC04 (чтение)** (все110 AO-точек,
    `M_FuncCode='04'`, мастеры IV `4,…`), а правила Typno (`AO16 → MB_AO_WORD16`,
    `AO32 → MB_AO_REAL32`) — write-эталоны (DataIn) → F30-проверка направления пропускала
    все цепочки. Фикс в `WriteMulti`: при наличии правила Typno (`haveRule`) направление
    цепочки следует за шаблоном правила — цепочка строится + предупреждение **F84**;
    без правила (compat `typnoMap=null`) прежний F30-пропуск сохранён. Приёмка: смоук
    10 проверок (тело из БД: правило+FC04 → OnePOU+DataIn+F84; без правила → F30-пропуск;
    регресс AI32), `dotnet build` 0/0.

20. **UI (F6.4–F6.7):** журнал — последнее сверху, кнопки «Копировать»/«Очистить» слева в шапке; окно истории — кнопки «Показать»/«Выгрузить»/«Формирование отчёта» слева в первой строке, фильтры прокручиваются горизонтально при нехватке ширины, внешний ползунок под таблицей синхронизирован с прокруткой `DataGrid` в обе стороны; меню «Справка → Руководство пользователя...» открывает `HelpWindow`, в «О программе» — «Разработчик: Решетов Антон»; перетаскивание `.xlsx` в окно импорта открывает файл (вкладки → «Считать»); «Считать» на файле 8 МБ+ не замораживает окно (фон + статус «Чтение…»).
21. **Устойчивость (F1.4):** залоченный файл `.accdb` (эксклюзивная блокировка) → `DbProbe.TryOpen` возвращает `false` с сообщением о занятости за ≤5 с; на старте приложения с залоченной базой по умолчанию показывается окно с причиной и выбором другой базы/выхода; после выбора рабочей базы программа работает; «Считать»/импорт/открытие базы на недоступной базе завершаются ошибкой за ~5 с (без зависаний до 30 с), ошибка импорта показывается окном; необработанное исключение UI-потока показывает окно с текстом и не роняет программу.

## 8. Ограничения и допущения

1. **Допущение:** состав колонок любого IO List задаётся маппингом в окне сопоставления (авто-определение + ручное уточнение); фиксированная структура листов не требуется.
2. **Ограничение:** только Windows + ACE OLE DB (OleDb не кроссплатформенный); для старых `.mdb` — Jet 4.0.
3. **Допущение:** код `AIR-EP(3 WIRES)` нормализуется до `AI-EP`; иные составные коды обобщаются правилом «базовый код + примечание» (примечание — в `column1…column10`).
4. **Ограничение:** ревизии файлов (`Rev`, «frozen version», папки `old/`) — не версионируются в БД автоматически; версионность — через `REV_FileName` + `REV_DateEntered`. Полное версионирование (таблица `document` + снапшоты) — отдельная итерация.
5. Справочники берутся из раздела §9 `IOclass.md` (строки); `GDS_Schema.sql` как эталон не используется (см. «История / архив v0»).
6. Права на запись в файл БД предполагаются обычными пользовательскими (не требуются права администратора).
7. **Допущение:** `Logic` хранится одной строкой (полный `Logic No`); разбиение на отдельные логики и роли (main/setpoint) — вне объёма v0.
8. **Допущение:** шкалы и уставки хранятся как TEXT (нечисловые данные не теряются); числовая интерпретация — только при валидации (F5.2/F5.3) по правилам конвертации F2.3.
9. **Допущение:** история изменений ведётся в служебной таблице `IO_LIST_Audit` той же базы; выгрузка истории — в Excel (F7).

## 9. Этапы реализации

| Этап | Содержание | Статус |
|---|---|---|
| 1 | Ревизия `IOclass.md` (дерево + Б8: таблица `IO_LIST`, DDL, пример) | ✅ выполнен |
| 2 | Ревизия ТЗ (v2.0) с учётом решений по `IOclass.md` | ✅ выполнен |
| 3 | Модель `IoPoint` из дерева + `IOListRepository` OleDb, `dotnet build` | ⬜ план |
| 4 | Импортёр Excel → IoPoint (маппинг Bind/Apply) + окно сопоставления + отчёт | ⬜ план |
| 5 | Валидация (F5) + интеграция команд в MainViewModel/UI + журнал событий | ⬜ план |
| 6 | Приёмка по п.7 (эталон «пример данных.xlsx», дополнительный D4) | ⬜ план |

## 10. Приложения

- **Прил. 1** — `IOclass.md`, раздел Б8: DDL `IO_LIST`, таблица маппинга, пример таблицы, правила записи.
- **Прил. 2** — `IOclass.md`, дерево + §9: поля модели и справочники допустимых значений.
- **Прил. 3** — Исходные/эталонные файлы: `_Specification\пример данных.xlsx`, `PJT1.xlsx`, `EXCEL_TEST.xlsx`; дополнительный `D4 NKNH21002-1702-ATX.LST-0005_1_EN.xlsx`.
- **Прил. 4** — `Задание.md`: окно сопоставления (Bind/Apply), журнал событий, коды ошибок.

---

## История / архив v0 (не актуально)

Строки компонентов версии 0 (GDS-профиль), сохранённые для истории:

| Компонент | Файл | Статус |
|---|---|---|
| Схема БД | `GDS_Schema.sql` | не актуально (заменено DDL `IO_LIST` — Б8 `IOclass.md`) |
| Словарь данных | `GDS_DataDictionary.md` | не актуально (заменено §9/Б8 `IOclass.md`) |
| Модель сигнала | `Models/GdsSignal.cs` | не актуально (модель — дерево `IOclass.md`) |
| Репозиторий Access | `Services/GdsSignalRepository.cs` | не актуально (→ `IOListRepository`) |
| Импортёр Excel → GdsSignal | `Services/GdsIoListImportService.cs` (EPPlus) | не актуально (→ `ExcelIoListImportService`) |




**F85 - новые колонки/биты/версия (2026-11):** IO_LIST +M_GEN_STS (статус генерации:
«сгенерирован» для сигналов, попавших в data-шаблоны при «сформировать xml», остальные очищаются)
и +M_Bit_Offset (0/1). битовый режим «адрес/бит» - биты 0..16 (M_Bit); в режиме «адрес» выбор бита отключён.
версия шаблонов правится вручную (окно «код»: поля «имя»/«версия», Save* принимают int? version).
INPC строки маппинга объектов. сборка 0/0.

**F85 (продолжение) - п.6/п.8 (2026-11):** исправлена потеря [TEXT]-строки (comment) write-шаблона
при сохранении маппинга: scope определяется по шаблону (есть строки «запись» -> datain), а не по
Direction строки ([TEXT] раньше уходил в dataout и терялся при загрузке; это же - корень «пустых
экземпляров» п.7 при первом сохранении). для режима «адрес» BitNo очищается (сеттер BitMode +
нормализация в SaveDataTemplateVars). WriteBindings дополнительно пишет в IO_LIST M_FuncCode (D2)
и M_Bit_Offset (0/1) пакета - правки function code / «смещение бит» в превью сохраняются в БД.
добавлена единая команда SaveAllSettings (кнопка «сохранить настройки» -> настройки + правила
SlaveId + Typno, статус «настройки сохранены»). сборка 0/0.

**F86 - п.1 значение по умолчанию для непривязанного бита (2026-11):** в битовых
data-шаблонах («Адрес/бит») для бита, не найденного в IO_LIST, значение по умолчанию
берётся из привязки Typno - `Literal` («Начальное значение») строки маппинга объекта
(`SCADA_TEMPLATE_VARS`), а не жёсткий «FALSE»; если `Literal` не задан - прежний «FALSE»
(обратная совместимость, пустые значения объектов не остаются). Применено в обеих ветвях
`ApplyBindingSubstitutions` (var-объект и приёмник): `Info`/карточка = дефолт, предупреждение
«F80: … → {дефолт}» показывает фактическое значение. Поиск точки бита (`FindBitColumns`)
уже перебирает все записи адреса (`SharedColumns`) с точным `M_Bit == BitNo` (F75/F80) -
итерация 16 битов адреса без изменений. сборка 0/0.
---

## 📝 F85–F89 — генерация блоков Modbus: превью, шаблоны, привязки (2026-11)

### F85 — MarkGenerationStatus, ручное имя/версия шаблона, фикс [TEXT] (2026-11)

- `MarkGenerationStatus`/`MarkGenerated()` — колонки `SCADA_MB_SETTINGS` (`M_Gen_STS`,
  `M_Bit_Offset`) + `IoPoint` (`M_Bit_Offset`): при экспорте блоков все участвовавшие точки
  помечаются как сгенерированные (отметка в `M_Gen_STS`).
- `TemplateCodeWindow` — ручное имя и версия при сохранении (`SaveTemplateOnce(..., int? version)`);
  `SaveTemplateCode`/`SaveMasterTemplateCode` принимают newName/version.
- `[TEXT]` comment row scope fix: template-based scope → datain (раньше уходил в dataout).
- `BitNo` очищается при address-only режиме; `WriteBindings` пишет обратно `M_FuncCode`/`M_Bit_Offset`.
- Единый `SaveAllSettingsCommand` (settings+rules+typno); INPC на `MbDataTemplateVarRow`.

### F86 — битовый default из Literal (п.1, 2026-11)

- `ScadaDataOutXmlService.ApplyBindingSubstitutions` — непривязанный бит по умолчанию =
  `Literal` из строки привязки Typno (fallback `"FALSE"`) в обеих ветках (var-object и receiver);
  предупреждения показывают фактический default.
- `FindBitColumns` уже итерирует все `SharedColumns` с точным `M_Bit`.

### F87 — GridSplitter и auto-height (п.2, 2026-11)

- XAML: ColumnDefinitions `MinWidth=260`, `GridSplitter` col1 между левой/правой колонками,
  grid data-объектов `MinHeight=60/MaxHeight=360` вместо `Height=120`.

### F88 — fallback на БД-шаблон при отсутствии файла (Этап 0, 2026-11)

- `LoadTemplateText()` в `ScadaModbusBlocksViewModel` — при отсутствии файла
  (`TemplateFilePath` не найден) fallback на `TryLoadMasterTemplateFromDb()` (тело из
  `SCADA_MASTER_TEMPLATES` по `Settings.MasterTcpTemplateName`). Раньше `CheckTemplate()`
  обнулял шаблон → `Build()` выходил early → превью пустое для `BD Modbus 2712-PK-0001`
  (Settings: `TemplateMode=File`, `TemplateFilePath=C:\VSCode\Work\ModbusTCP_v0.xml` —
  отсутствует; тело есть в БД как `ModbusTCP_v0` v2).

### F89 — единый флоу «файл → окно кода → сохранить» (п.7, 2026-11)

- Кнопка «Из файла…» мастер-шаблонов переключена с VM Command на code-behind Click
  (`OpenMasterTemplateFromFile_Click`): открывает XML в `TemplateCodeWindow` с именем по
  умолчанию (имя файла без расширения), сохранение в БД из окна кода (вместо прямой записи
  в БД). `using System.IO;` добавлен в code-behind.
### F90 — обратная запись IP/Port в M_SlaveIdMain (п.8, 2026-11)

- `MbBindingsWriteResult` — новое свойство `Warnings` (список предупреждений) + учёт в `Summary`.
- `WriteBindings` (ModbusBlockPlannerService): кортеж `wanted` расширен полями
  `Ip1..Ip4`, `Port`, `SlaveId` из `MbPacketPlan`; в цикле записи — обратная запись
  IP/Port в `M_SlaveIdMain` (regex-замена IPv4 + `port N` с сохранением маски;
  если port в строке отсутствует — дописывается). При изменении — предупреждение
  в `result.Warnings` («IP/порт обновлён: …»).
- `WriteBindingsToDb` (VM): предупреждения логируются (`Log.Warn`) и выводятся
  в MessageBox (до 10 шт., иконка Warning при наличии и ошибок, и предупреждений).
### F91 — направление Typno ↔ шаблон при сохранении (п.9, 2026-11)

- `ValidateTypnoDirections()` (VM): определяет направление каждого Typno по кодам функций
  сигналов из плана (`MbPacketPlan.IsWrite` → чтение/запись; смешанные → «смешанное»)
  и направление шаблонов из `DataTemplates` (`MbDataTemplateRow.IsWrite`: dataout=чтение,
  datain=запись). При «Сохранить сопоставление Typno» — предупреждение для каждого правила,
  где направление Typno не совпадает с направлением шаблона (лог + MessageBox, до 15 шт).
  «Смешанное» направление Typno не валидируется (сигналы чтения и записи одного Typno).
### F92–F94 — маски связывания, только правила, удаление ServiceField (п.10/п.11, 2026-11)

- **F92** — инфраструктура масок: `MaskPattern` (переиспользуемый парсер/оценщик: `{Колонка}` +
  `&` (разделитель «-») + `*` (wildcard) + `(-N)`/`(+N)` модификаторы; `Evaluate(row)` → паттерн,
  `IsMatch(pattern, value)` → wildcard-сравнение). `ModbusLinkRule.Mask` (поле), DDL `[Mask] TEXT(255)`,
  ALTER-миграция для существующих баз, Load/LoadEnabled/SaveAllOnce — Mask в SELECT/INSERT/args.
- **F93** — ядро: `Link()` переписан на **единственную фазу** масочного матчинга
  (`FindMapRowByMask`: маска оценивается по `ColumnValuesOf(point)` → паттерн ищется в `MapField`
  каждой строки карты; без маски — точное совпадение IOField↔MapField; FuncCode — фильтр).
  Эвристики F9 (DetectRole), F55 (FullKey), F66 (семейство) — фазы 1/2 удалены из цикла.
  Full/FillEmpty-режимы, F9.4 (только Modbus-сигналы), boundTags (один тег → одна строка) — сохранены.
- **F94** — UI/п.11: колонка «Маска (п.10)» в гриде правил; маска по умолчанию для новых правил
  `{PTAG_TagArea}&-&{PTAG_DeviceClass}&-&{Ptag_LoopNumber}&{Ptag_TagNumber}&{PTag_Suffix}` (полное совпадение
  по имени тега); **«Служебное поле» (ServiceField) удалено** из окна и VM (F69-эвристики отключены).
  `&` в ToolTip XAML экранирован как `&amp;`.
### F95 — удаление мёртвого кода эвристики после п.10 (2026-11)

- `ModbusLinkService.cs`: удалён мёртвый код после F93/F94 (масочный матчинг — единственная
  фаза `Link()`): локальные `FamilyKey`/`FilterFamily`/`GetFamily`/`FamilyAllows` (CS8321),
  индексы `byObject`/`byFullKey`/`baseByKey`/`famCache`/`loopPresent`/`byObjectAll`, каркас
  `phase` (инкременты/log-блоки `LinkedFullMatch`/`LinkedApprox`, маркер `LinkStateLinkedApprox`
  → всегда `LinkStateLinked`).
- Удалены методы без вызовов: `DetectRole`, `CanonTag`, `ClassVariants`, `ClassEquivalents`,
  `FullKey`, `FullKeyVariants`, `ObjectBase`, `LoopFamilyMatches`, `CommonPrefixLen`,
  `FindFullMatchRow`, `FindMapRow`, `FindMapRowByRules`, `FilterLocked`, `FilterLockedMap`,
  `PickByRole`, `PickByRuleRows`, `RoleDescriptionKeywords`, `BaseDevice`. Ядро п.10
  `FindMapRowByMask`, `ExtractCandidates`, `UpdateAddressing`, `IsModbusSignal` — сохранены.
- `IO_PJT.Smoke` (вне sln): починена компиляция (40×CS0117 удалённые методы + 44×CS1503
  предсуществующая поломка F86 — обёртка `Dv()` для `dataVars`; пути `c:\VSCode\...` →
  фактические). Смоук HEAD == F95: 42 OK / 21 FAIL, регрессий нет (FAIL'ы — ожидания до п.10).

### F96 — битовый маппинг data-шаблонов: все биты адреса + default из Typno (2026-11)

- `ModbusBlockPlannerService.cs`: все точки адреса собираются в `pointsByAddr` ДО дедупликации F56 —
  `bnd.SharedColumns` заполняются из них (раньше из `pointByTag`, где после F56 оставалась только
  первая точка адреса → биты 1..15 терялись и не привязывались).
- `ScadaDataOutXmlService.cs`:
  - диапазон битовых индексов 0..15 → 0..16 (16 бит);
  - var-ветка: неразрешённая колонка (`dUnresolved != null`) → Info/карточка = default из привязки
    Typno (Literal), канал `<IV>` сохраняется; пустой литерал у битового объекта (`want75 is int`) —
    прежний FALSE;
  - ветка приёмника (`TargetTpl`): флаг `unresT96` → Info = default из Literal (член эталона
    suffix сохраняется); пустой литерал + битовый объект (`wantT75 is int`) — FALSE.
- `IO_PJT.Smoke`: секция F96 — 16 точек одного адреса → 1 пакет/1 привязка, `SharedColumns` = все
  16 строк M_Bit; биты 1..15 → `_2712_XZSC_02101_N`; бит0 (пустые M_Marka/Literal) → FALSE;
  var BIT98 (литерал пуст/DEF0) → FALSE/DEF0; приёмник с Literal DEF0 → DEF0. Смоук: 49 OK /
  21 FAIL (база 42/21 + 7 F96, регрессий нет).
- Замечание: `T11Of` не парсит `«N|1»` в FP линка → `outgoing` = {0}, приёмник эталона — первый
  не-источник в порядке документа (в смоуке BIT0, а не конечный BIT99). Поведение прежнее, не
  менялось (F96 его не трогает).

### F97 — запрет зашитого «FALSE»: имя объекта по умолчанию (2026-11)

- `ScadaDataOutXmlService.ApplyBindingSubstitutions`: во всех ветках fallback'а Info/карточка
  ненайденного объекта = его имя по умолчанию (`fixedObj`/`fixedTarget` после F69); литерал «FALSE»
  в имя больше не подставляется:
  - var-ветка: неразрешённая колонка (`dUnresolved != null`, в т.ч. пустой литерал у битового
    объекта `want75 is int`) → Info/карточка = `fixedObj`; бит не найден в IO_LIST (`bitFalse80`) →
    то же; предупреждение F80 показывает фактическое имя (`→ {fixedObj}`) вместо Literal/FALSE;
  - ветка приёмника (`TargetTpl`): бит не найден (`bitFalseT80`) → Info/карточка остаются
    `fixedTarget` (suffix шаблона сохраняется); флаг F96 `unresT96` удалён — неразрешённая колонка
    больше не пишет Literal в Info/карточку; предупреждение F80 → `{fixedTarget}`.
- Механизм «Начального значения» не менялся: `Literal` (Typno) — только канал значения `<IV>`
  (`SetIvValue`), в имя объекта не подставляется (F36/F49/F80/F86).
- `AppInfo.Version` → F97.
- `IO_PJT.Smoke`: секция F96/F97 — бит0/приёмник BIT0/var BIT98/BIT99 (пустые M_Marka/Literal) →
  Info = имя объекта, `Info="FALSE"` отсутствует; прогон с Literal DEF0 → DEF0 только в `<IV>`,
  Info = BIT0/BIT98. Смоук: 49 OK / 21 FAIL (база та же; 21 FAIL и краш `RunDbPart` OleDb —
  предсуществующие, сайт краша `Program.cs` не менялся).

### F98 — превью: какой data-шаблон подходит и его версия (2026-11)

- `ScadaModbusBlocksViewModel`: свойство `DataTemplatesText` — зелёная строка под статистикой
  в нижней панели F13 (между `StatsText` и `StatusText`); заполняется в `Build()`:
  `CheckDataOutTemplate()` (свежий статус ворот основного шаблона — включая «файл по пути не
  найден», раньше этот статус в UI не отображался вообще) + `BuildDataTemplatesText(...)`.
- `BuildDataTemplatesText` (public static, чистый): «Data-шаблоны: {статус ворот}; Typno →
  имя шаблона v{Version} ({SavedAt})…» — по Typno ПРЕВЬЮ (без reserve-дублей F68, из
  `SCADA_TYPNO_MAP` × `SCADA_DATAOUT_TEMPLATES`, IgnoreCase); пустое имя шаблона в правиле →
  «основной шаблон»; имя не найдено в БД → «⚠ … не найден в SCADA_DATAOUT_TEMPLATES»;
  Typno плана без правила → «⚠ без правила Typno: …»; Version=0 → «без версии».
- `ScadaModbusBlocksWindow.xaml`: `TextBlock DataTemplatesText` (#375623) между Stats/Status.
- `AppInfo.Version` → F98.
- `IO_PJT.Smoke`: секция F98 — 6 проверок хелпера (версия+дата, «без версии», ⚠ не найден,
  ⚠ без правила, основной шаблон, статус ворот + Typno вне плана не показывается).
  Смоук: 55 OK / 21 FAIL (база 49/21 + 6 F98; 21 FAIL и краш `RunDbPart` — предсуществующие).

### F99 — удаление дублирования в правилах связывания (TagPattern/ValuePattern → маска) (2026-11)

- **Схема/миграция.** DDL `MODBUS_LINK_RULES` без `[TagPattern]`/`[ValuePattern]` (остались
  `ID, Name, IOField, MapField, Mask, FuncCode, Priority, Enabled`). Существующие базы
  мигрируют идемпотентно: `TableCreator.EnsureServiceTables` → `ALTER TABLE … DROP COLUMN`
  для каждой из двух колонок (проверка наличия через `GetColumns`; сбой — например, база
  открыта в Access — не мешает открытию приложения, удаление повторится при следующем
  запуске). Данные шаблонов **не переносятся** — связывание их и так не использовало;
  правило сохраняет свою маску (пустая маска → точное совпадение IOField↔MapField).
- **Модель/сервис.** `ModbusLinkRule` без `TagPattern`/`ValuePattern`; из
  `ModbusLinkRuleService` удалены `Compile`/`PatternMatch`/`ValidatePattern` (дублировали
  `MaskPattern`) и `ServiceField*` (F69: `LoadServiceField`/`SaveServiceField`/`Key/Default/Options`).
  **Фиксы записи/чтения правил:** `SaveAllOnce` — INSERT 7 колонок и 7 `?` (раньше было
  9 колонок и 8 параметров — OleDb падал при сохранении); `ReadRule` — SELECT 8 колонок,
  `Enabled` читается из своего индекса 7 (раньше — из 8 = Priority, выключенное правило
  читалось включённым). `IOField` валидируется как колонка `FieldRegistry` (`HasColumn`);
  `GetIoValue` читает через `FieldRegistry.GetValue` (любая из 130 колонок);
  `GetMapValue`/`ValidateMapField` — через рефлексию строковых свойств `ModbusMapEntry`;
  публичный список полей карты `MapFields` — источник для ComboBox окна.
- **`MaskPattern` (F99-расширение).** `Validate(mask)` — синтаксис + известные колонки
  FieldRegistry (null — ок, пустая маска валидна); `Fields()` — колонки маски; `Score(pattern, value)`
  — null не совпадает / 0 полное / N — сколько символов поглотил wildcard; `FindBest` —
  лучшее (минимальное отклонение) среди совпавших; кэш скомпилированных wildcard-regex
  (`ConcurrentDictionary`, `RegexOptions.Compiled`); константа `DefaultTagMask`
(`{PTAG_TagArea}&-&{PTAG_DeviceClass}&-&{Ptag_LoopNumber}&{Ptag_TagNumber}&{PTag_Suffix}`).
- **`ModbusLinkService.Link`.** Из связывания ушли `ExtractCandidates`/`ServiceField`:
  участвуют **все точки с заполненным Tag** (отбор MCC-кандидатов не выполняется —
  `Examined` = все точки; сообщение «Не связано» без части «(кандидат: …)»; метод
  `ExtractCandidates` сохранён — используется unit-проверками смоука). `FindMapRowByMask`
  возвращает кортеж `(строка, Score)` и выбирает строку с **минимальным отклонением**
  (раньше — первое совпадение). Полное совпадение (Score=0) → `LinkStateLinked`;
  wildcard поглотил символы (Score>0) → новое состояние **`LinkStateLinkedPartial`
  («привязано частично»)** + предупреждение в журнал и аудит `IO_LIST_Audit`
  (`IsLinkedState` учитывает его в статистике `MapRowsLinked`; при нескольких точках на
  одну строку полное совпадение побеждает частичное — как и раньше). Full/FillEmpty,
  boundTags («один сигнал — одна строка»), `locked`, `IsModbusSignal`, FuncCode-фильтр —
  сохранены. `ValidatePattern`-цикл при загрузке правил заменён на `Validate(rule)`.
- **UI — одно окно вместо четырёх пунктов меню и двух кнопок.** Новое окно
  **`ModbusAddressingWindow` + `ModbusAddressingViewModel`**: (1) три действия —
  «Обновить связи (полное)» (с подтверждением о перезаписи ручных привязок),
  «Заполнить пустые связи», «Обновить адресацию M_…» (логика перенесена из
  `MainViewModel.UpdateModbusLinks`/`UpdateModbusAddress`, итоги — в **журнал окна**
  `LogText`, а не MessageBox); (2) сетка правил `MODBUS_LINK_RULES` с **ComboBox** полей
  (`IoColumns` = FieldRegistry.Columns, `MapColumns` = `MapFields`, `IsEditable=True`,
  паттерн `DataGridTemplateColumn` F25) + Добавить/Удалить/Проверить/Сохранить;
  (3) **проверка маски на конкретном теге**: тег IO_LIST → `ColumnValuesOf` → `Evaluate`
  → лучшая строка карты по `Score` либо «совпадений нет». Удалены
  `ModbusLinkRulesWindow.xaml(.cs)` и `ModbusLinkRulesViewModel`. В главном окне:
  4 пункта меню («Обновить связи полное»/«Заполнить пустые»/«Обновить адресацию»/
  «Правила связывания») → **1** «Обновление адресацию Modbus…» (`ModbusAddressingCommand`);
  2 кнопки тулбара («🔗 Modbus связи»/«📡 Modbus адресация») → **1** «🔗 Modbus адресация»
  (`OpenModbusAddressingWindow`); методы `MainViewModel.UpdateModbusAddress`/
  `UpdateModbusLinks` удалены (перенесены в новый VM).
- `AppInfo.Version` → **F99**.
- **`IO_PJT.Smoke`:** секция F99 (до крача `RunDbPart`) — 27 проверок: DDL без шаблонов;
  `MaskPattern.Validate` (пустая/неизвестная колонка/`DefaultTagMask`), `Fields`,
  `Score` (wildcard=3, без поглощения=0, точное/несовпадение), `Evaluate (−1)&*` и `(+5)`,
  `FindBest`; валидация правил (имя/IOField/поле карты/колонка маски/валидное);
  CRUD round-trip 7 колонок + `Enabled=false` + `LoadEnabled`; **миграция**: старый DDL
  (с `TagPattern`/`ValuePattern`) → `EnsureServiceTables` → колонок нет, правило читается;
  очистка правил. Секция F9.11/F99 (Link; после крача, компилируется): точное совпадение +
  точка без MCC-кандидата («привязано», `Examined`=все точки), маска `*TX*` →
  «привязано частично» + `RuleHits`, приоритет Priority, FuncCode-фильтр, `Enabled=false`,
  «без правил — 0 связей», воссоздание таблицы. Смоук: **82 OK / 21 FAIL** (база 55/21 +
  27 F99; FAIL-список байт-в-байт идентичен базовому; краш `RunDbPart` OleDb —
  предсуществующий, вне скоупа).

### F100 — единое окно импорта с выбором целевой таблицы (2026-11)

- **Профили импорта** (`Services/ImportTargets.cs`): `ImportTargetProfile` — DisplayName,
  TableName, RequiredField, строка шапки, маска листов, режимы, колонки/алиасы для привязки,
  встроенный шаблон; реестр `ImportTargets.All/Find/MaskMatches`. **IO_LIST**: `Tag`, шапка 1,
  колонки `DataColumns` без автозаполняемых — поведение F2 не менялось. **MODBUS_MAP**:
  `PlcTag`, шапка 2, маска «Register Table» (по умолчанию), 25 привязываемых колонок
  (служебные `ID/MapFile/MapSheet/MapRow/ObjectTag/LinkTag/LinkState` не привязываются),
  режимы «Сравнение (добавить/обновить/удалить)» (по умолчанию) и «Заменить строки файла»
  (прежнее поведение F9.2 — окно предупреждает о потере ID/привязок). Новая целевая таблица
  добавляется профилем без изменения окна. Маска: пустая — все листы, `*`/`?` — wildcard,
  иначе — подстрока (как «Register Table» в F9).
- **Окно** (`ImportWindow` + `ImportViewModel`): ComboBox «Тип импорта» (`Targets`/
  `SelectedTarget`); при смене профиля перестраиваются колонки/режимы/таблицы/строка шапки/
  маска, сбрасывается шаблон, открытый файл перечитывается. Заголовок окна и статус
  обязательного поля динамические (`WindowTitle`, `RequiredFieldHint/Ok/Bad`,
  `HasRequiredMapping` вместо `HasTagMapping`, колонка сетки `IsRequired` вместо `IsTag`);
  E002/W005 в предпросмотре — по полю профиля. Строки «Маска листов» + «Все листы по маске» +
  «Связать после импорта» — только профиль карты (DataTrigger `IsModbusTarget`);
  «Имя новой/Создать таблицу» — только IO_LIST. `AutoDetect(headers, profile)`: колонки и
  алиасы — из профиля; для `MatchHeaderLines` (карта) ячейка шапки разбивается на строки и
  английская строка двуязычного заголовка ищется по алиасу — реальная шапка EBSM102 даёт все
  20 колонок (B..U), `Interface parameters` — 5 полей станции; IO_LIST `AutoDetect` без
  изменений. Шаблоны маппинга фильтруются по таблице профиля (`GetTemplateNames(tableName)`:
  IO_LIST → «кроме MODBUS_MAP»); встроенный шаблон «Register Table (стандарт)» — 20 связок
  B..U (имя хранится английской строкой, резолв по `ExcelColumnIndex` в
  `ApplyPendingTemplate`). При открытии файла карты выбирается первый лист по маске.
- **Запись карты** (новый `Services/ModbusImportService.cs` + `ModbusMapService.ImportMapped`):
  чтение листов по маске/маппингу (лист без колонки PlcTag пропускается с предупреждением;
  зачёркнутый PlcTag → строка не импортируется F2.12; без PlcTag-привязки — импорт блокируется
  сообщением); параметры станции — лист `Interface parameters` теми же алиасами (значение
  листа Register приоритетнее, если столбец станции привязан). Сравнение по ключу
  `(MapSheet, PlcTag)` с учётом повторов тега (`#2`, `#3`…): INSERT отсутствующих, UPDATE
  изменившихся полей, DELETE отсутствующих в файле — одна транзакция (повтор при блокировке
  F9). **ID строк сохраняются**, `LinkTag`/`LinkState` не трогаются; `DcsTag` обновляется только
  непустым значением файла (файловые привязки F9.3 авторитетны); служебные `MapRow`/`ObjectTag`
  обновляются без аудита. Аудит `IO_LIST_Audit` одной пачкой после коммита (`TableName =
  MODBUS_MAP`, `System = Modbus`): INSERT — по всем заполненным полям (F7.2), UPDATE — по
  изменённым полям «было → стало», DELETE — одна строка «Строка карты»; сбой аудита пишется
  в журнал и не прерывает импорт. Итог окна: счётчики `+добавлено ~обновлено -удалено`,
  режим, число записей аудита, предупреждения, затем сводка связывания FillEmpty (F9.3).
- **Меню/окна**: «Импорт из Excel...» → **«Импорт IO LIST из Excel...»**, «Карта Modbus...» →
  **«Импорт Modbus_MAP из Excel...»** — оба пункта открывают `ImportWindow` с предвыбранным
  профилем (`MainViewModel.OpenImportWindow: Action<string>?` → `MainWindow.ShowImport(target)`).
  `ModbusImportWindow.xaml(.cs)` и `ModbusImportViewModel.cs` удалены (F9.2/F9.5 окно карты
  перенесено в единое окно импорта; drag&drop одного файла — в `ImportWindow`, A4).
  `ExcelRowData.ExcelRow` — реальный номер строки Excel (MapRow без искажений при пропусках).
- **Схема/версия**: DDL не менялись (MODBUS_MAP прежняя); `AppInfo.Version` → **F100**.
- **`IO_PJT.Smoke`:** секция F100 (до крача `RunDbPart`, своя tmp-БД + синтетический файл
  ClosedXML) — 31 проверка: профили/реестр/`MaskMatches`; авто-маппинг РЕАЛЬНОЙ двуязычной
  шапки EBSM102 → 20 колонок, `Interface parameters` → 5 полей станции, регресс IO_LIST
  `AutoDetect` (LL→LL); встроенный шаблон; чтение 4 строк/1 пропуск/2 листа + станция ST100 +
  ObjectTag; первый импорт +4 + аудит Insert (36); повтор 0/0/0 (аудит не растёт);
  diff-правка +1~1−1 + аудит Update Description «old→new»/Delete; сохранение ID/LinkTag/
  LinkState + DcsTag из файла; пустой DcsTag не затирает (0/0/0); замена файла — Replaced/+4/
  строк 4 + Delete-аудит по каждой старой строке; импорт одного листа (1 строка); лист без
  PlcTag → предупреждение; импорт без привязки PlcTag → исключение с причиной; фильтр
  шаблонов по таблице (2 шаблона); пункты меню/XAML окна/удаление ModbusImportWindow/
  `AppInfo.Version`. Смоук: **113 OK / 21 FAIL** (база 82/21 + 31 F100; FAIL-список
  байт-в-байт идентичен базовому; краш `RunDbPart` OleDb — предсуществующий, вне скоупа).

